---
layout: post
title: Transmission Line 2D EMF Calculations
categories: engineering transmission-line
published: true
---
In the United States, the magnetic and electric fields of transmission lines are not nationally regulated. However, some states have their own set of regulations as to their maximum values within the right-of-way and/or at the edge of the right-of-way. For example, in the state of <a href='https://www.flrules.org/gateway/readFile.asp?sid=0&tid=0&cno=62-814&caid=1028702&type=4&file=62-814.doc'>Florida</a>, for new 500kV or greater transmission lines, the maximum electric and magnetic fields at the edge of the right-of-way, 1 meter above ground, are 5.5 kV/m and 250 mG, respectively. In addition, the maximum electric field within the right-of-way is 15 kV/m at 1 meter above the ground. To provide a clearer picture of what goes into these calculations, this post breaks down the steps necessary to calculate the magnetic and electric fields of a transmission line using 2D calculations.

### Magnetic Field Calculations

Magnetic field calculations require the following input parameters:

* The position of each phase ($ x_k, y_k $). Here, $ y_k $ is the height of the phase above ground assuming level terrain. If a phase consists of bundled conductor, this position is usually taken to be the centroid of the bundle. For right-of-way calculations, the value of $ y_k $ should account for the wire sag, as the minimum height will yield the worst case results near the ground.
* The RMS current passing through each phase, $I$, along with its phase angle, $\phi$.

<!--excerpt-->

#### Step 1: Decompose the Currents into Real and Reactive Components
For magnetic field calculations, the RMS current for each phase must be decomposed to its real and reactive (imaginary) parts based on its phase angle. This is done by using the equation:

$$ I_{p} = I (\cos\phi + j \sin\phi) $$

where

* $ I $ = the RMS current in the phase
* $ \phi = $ the phase angle

For 3 phase systems with A, B, and C phases, the phases should be separated by 120 degrees. In an A lags B lags C system, one set of phase angles would be 0, 120, and 240 degrees. If currents, for say, two different circuits, travel in opposite directions, a negative current should be applied for one of the circuits.


#### Step 2: Calculate the Magnetic Field  Vector for Each Phase

For the purpose of this post, we will assume that each phase consists of an infinite linear element, as would simulate the case of a long, straight line. This isn't, of course, always the case. For instance, regions near line angles or where transmission lines cross are not suitably represented by this assumption and require more complex 3D calculations. For this simple 2D case, the magnetic field vector is:

$$ B = \frac{\mu_0 I_p}{2 \pi r^2} [-(y - y_k) \hat{i} + (x - x_k) \hat{j}] $$

where

* $ x, y = $ the x and y coordinates of the point where the field is to be calculated
* $ x_k, y_k = $ the x and y coordinates of the phase position
* $ r = $ the distance between the phase and point
* $ \mu_0 = $ the magnetic field permeability constant of the space between the points. For air, this is usually taken as $ 4 \pi 10^{-7} \text{H / m}$.

#### Step 3: Calculate the Resultant Magnetic Field

Sum the vectors calculated during Step 2 together to acquire the total magnetic field vector. From this vector, the magnitude of the magnetic field can be calculated as follows:

$$ B_r = \sqrt{B_{x_r}^2 + B_{x_i}^2 + B_{y_r}^2 + B_{y_i}^2} $$

where
* $ B_{x_r}, B_{x_i} = $ the real and reactive components of the magnetic field in the x direction
* $ B_{y_r}, B_{y_i} = $ the real and reactive components of the magnetic field in the y direction

### Electric Field and Space Potential Calculations

Electric field and space potential calculations required the following input parameters:

* The position of the centroid of each phase or center of every phase wire ($ x_k, y_k $). Like the magnetic field calculations, $ y_k $ is the height above ground assuming level terrain.
* The diameter of the wire $ d_b $ used for each phase. For simplified calculations, the number of wires in each phase $ n $ and bundle spacing $ s $ must be known for bundles. Alternately, the center of each wire in the bundle must be known.
* The phase-to-phase, $ V_{pp} $, or phase-to-ground voltages for each phase, as well as their phase angles, $ \phi $.


#### Step 1: Decompose the Voltages into Real and Reactive Components

If the voltages for each phase are phase-to-phase instead of phase-to-ground, they must be converted to phase-to-ground. For 3 phase systems, this is done by dividing the phase-to-phase voltage by $\sqrt{3}$. An over-voltage factor should also be considered depending on the applied standards. From there, the phase-to-ground voltage must be broken into its real and reactive components based on the phase angle. These operations, when combined, result in the following equation for the phase-to-ground voltage for 3 phase system:

$$ V_{pg} = \frac{V_{pp}}{\sqrt{3}} (\cos\phi + j \sin\phi) $$

where

* $ V_{pp} $ = the phase-to-phase voltage for a 3 phase system
* $ \phi = $ the phase angle


#### Step 2: Calculate the Equivalent Diameters for Bundled Phases

For phases consisting of bundled wires, two approaches are possible:

1. Perform the subsequent calculations for each wire in the bundled phases independently.
2. Calculate an equivalent phase diameter for each bundled phase and perform the subsequent calculations using those diameters instead of performing calculations for each individual wire.

The first method requires more calculations be performed but works for complex bundle configurations for which an equivalent bundled diameter is not readily calculated. The second method is faster for typical scenarios.

For bundles in a circular configuration with equal spacing, the equivalent diameter can be calculated using the below equations:

$$ d_b = \frac{s}{\sin(\pi/n)} $$

and

$$d_{eq} = \big(n d d_b^{n-1}\big)^{1/n} $$

where

* $n =$ the number of wires in the bundle
* $s =$ the spacing between wires in the bundle
* $d_b =$ the calculated bundle diameter
* $d =$ the diameter of each wire
* $d_{eq} = $ the equivalent diameter

If the phase consists of a single wire, the above calculation is not required, and the diameter can be taken as simply that of the wire.

#### Step 3: Assemble the Potential Matrix and Solve for the Phase Charges

The charges of each phase are required for calculating the electric field. These values can be calculated by the matrix equation:

$$ Q = P^{-1} V_{pg} $$

where

* $ Q =$ a vector of charges for the phases
* $ P^{-1} =$ the inverse of the potential of each phase to itself and to every other phase
* $ V_{pg} =$ a vector of phase-to-ground voltages for the phases

The potential matrix is a symmetric matrix. The potentials along the main diagonal are the potential between each phase and itself, while the other values are the potentials between each phase and every other phase. The potential between the phase and itself is calculated as:

$$ P_{kk} = \frac{1}{2\pi\epsilon} \ln{\frac{4 y_k}{d_k}} $$

The potential between a phase and another phase is calculated as:

$$ P_{kl} = \frac{1}{2\pi\epsilon} \ln{\sqrt{\frac{r_{kil}^2}{r_{kl}^2}}} $$

where

* $ r_{kl}^2 = (x_l - x_k)^2 + (y_k - y_l)^2 =$ the square distance between phase $k$ and phase $l$
* $ r_{kil}^2 = (x_l - x_k)^2 + (y_k + y_l)^2 =$ the square distance between phase $k$ and the image of phase $l$

Here, $(x_k, y_k)$ are the coordinates for the position of phase $k$, $(x_l, y_l)$ are the coordinates for the position of phase $l$, and $\epsilon$ is the electric permittivity of the space, while is typically taken as $ 8.854 * 10^{-12} \text{ F / m} $ for air. When constructed, the potential matrix will look something like:

$$
P =
\begin{bmatrix}
P_{11} & P_{12} & ... & P_{1l} \\
 & P_{22} & ... & P_{2l} \\
 &  & ... & ... \\
sym. &  &  & P_{kk}
\end{bmatrix}
$$

Taking the inverse of the matrix, the charges can be calculated using the equation at the beginning of this section.

#### Step 4: Calculate the Electric Field and Space Potential for Each Phase


Once the values for the charges are acquired, the electric field vector can be calculated at a point $(x, y) $ using the equation:

$$ E = \frac{Q_{k}}{2\pi\epsilon} \bigg[\bigg(\frac{x - x_k}{r_{k}^2} - \frac{x - x_k}{r_{i}^2}\bigg)\hat{i} + \bigg(\frac{y - y_k}{r_{k}^2} - \frac{y + y_k}{r_{i}^2}\bigg)\hat{j} \bigg]$$

The space potential may also be calculated as:

$$ V = \frac{Q_{k}}{2\pi\epsilon} \ln{\sqrt{\frac{r_{i}^2}{r_{k}^2}}}$$

where

* $ r_{k}^2 = (x - x_k)^2 + (y_k - y)^2 =$ the square distance between the point and phase
* $ r_{i}^2 = (x - x_k)^2 + (y_k + y)^2 =$ the square distance between the point and image of the phase

#### Step 5: Calculate the Electric Field Resultant and Total Space Potential

Sum the vectors calculated during Step 4 together to acquire the total electric field vector. From this vector, the magnitude of the electric field can be calculated as follows:

$$ E_r = \sqrt{E_{x_r}^2 + E_{x_i}^2 + E_{y_r}^2 + E_{y_i}^2} $$

where
* $ E_{x_r}, E_{x_i} = $ the real and reactive components of the electric field in the x direction
* $ E_{y_r}, E_{y_i} = $ the real and reactive components of the electric field in the y direction

The total space potential can also be acquired by simply summing the space potentials developed by each phase at that point.

### Calculations and Visualizations using EMF Package

#### Geometry

The geometry and parameters for the example are defined below:


```python
%matplotlib notebook
import numpy as np
from emf import Phase2D, EMFAnalysis2D

phases = [
    # name, x, y, wire diameter, voltage, current, phase angle, # wires, spacing
    Phase2D('A', -10, 10.6, 0.033, 525000, 1000, 120, 3, 0.45),
    Phase2D('B', 0, 10.6, 0.033, 525000, 1000, 0, 3, 0.45),
    Phase2D('C', 10, 10.6, 0.033, 525000, 1000, -120, 3, 0.45)
]

emf = EMFAnalysis2D(phases)
emf.plot_geometry();
```


    <IPython.core.display.Javascript object>



<img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAoAAAAHgCAYAAAA10dzkAAAAAXNSR0IArs4c6QAAIABJREFUeF7tnQm4XeO5x98gRJBoZKhIkBrbqqFKS7SSa2zRS7SpRknSoqUhFCGKJL2mcEVoEVFVLSmlhlblEiXmS4ghZho1hRJDKtKmJLnPu659npPh5Oycb3/nvP+9fut5PPeW/a39rd/vffP9s6bdbtGiRYuMDQIQgAAEIAABCECgNATaEQBL45oDhQAEIAABCEAAAgUBAiCFAAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCoBYEfv3rX9vQoUNt2rRp9qUvfakWu2QfEIAABCDQigQIgK0Im6+CQHQClWBXmedqq61m66+/vu2+++52yimnWI8ePYr/pBwAX3rpJTv33HPttttus9dee604ng033ND69+9vP/zhD23LLbeMrqmq+U2aNMneeustO/roo6v6PB+CAATKRYAAWC7fHC0ElkugEux+9rOfWZ8+fexf//qX3Xvvvfbb3/7WNthgA3vyySetY8eOsgHw5ptvtu985zu2yiqr2IEHHmhbbbWVrbTSSvbss8/a9ddfby+//LJ5QPRjVd/23nvvwtff/vY39UNh/hCAQAYCBMAMUNklBFQJNHVm79hjj7Vx48aZn1X67ne/KxkA//rXvxaBz89o/uUvf7F11113MU0ff/yxXXTRRbbffvtZ7969VRU2zHtFAqAH/VVXXbUIw2wQgEA5CBAAy+GZo4RAVQSaCoB//vOfzQPF6aefbieddFJDAPSzg3/4wx+KM4Tz5s0rLhVPnDjRunXr1vB9N910U/HvHn30UXvnnXesV69eNmTIkGI/K6+8csPnXnjhBTvxxBPtvvvus/fff9+6du1qO+20k11yySXWuXPnhs9deeWVdt5559nTTz9tq6++evGd55xzTrOhzS/v+jz+93//17785S9XxcM/5GcHTz75ZLvjjjuKY9xiiy3s1FNPtW9+85uL7WPmzJl2wgknFOHSA5VfSvbL5nvttVfD56ZOnVpcar7mmmvsmWeeKebzj3/8w/bYYw+77LLLrEOHDsU+PGj7d33729+2CRMmmF+Kb7w1x6Bfv3521113LTbGz2r62cDKHH73u98VZwgvv/xye+ONN+zhhx+2bbfdtgj6xxxzzGJj77//fuvbt2/DXwCqhscHIQCBsAQIgGHVMDEItD6BpgLgBRdcYMOHDy/CiAepyue22WYb+9SnPlWcNfNwMX78eNt///2LgFPZ/L/52aXtttvO1lxzzSJIXXvttXbccccVwc23f//737b55pvb/Pnz7YgjjrBPf/rT9vrrr5tfsvXPVi7JegD1UDVw4EDbeeed7e2337af//znxX49YK699tpNQltvvfWKy9ceNKvdnnrqqSL4+NjBgwfbGmusYb///e/tnnvuKYKvH5tvf//734uzix7ajjrqKFtnnXXsiiuusBkzZth1113X8LlK+Np6662L8OpnU1988cXiGPzStJ+Be++994qw7UHVg/WYMWOKwFnZqmEwZcoUGzFiRHGPo4dl35zRvvvu2xAAP/e5zxVeDj744IK7z9vDtIdXD4ONtx//+MfFXN58882CIRsEIKBPgACo75AjgEDNCFSC3e23314EGg8DfkbOA4CHGw9PHoYqn9t1112LhynatWtXzOEnP/mJeVj0M32Vs3b//Oc/i7DTePvRj35UBIp33323OLv12GOPmYdJD3vf+ta3lnk8fn/eRhttZH5/op89rGx+FsvHelBq/O8b78TPsvl8PADdcMMNi+3fzzb65d/K5iGvMl8/Pn+Qwp92rpyFW7RoUXFm0sPn888/XwzzM2Yefj0Y+n/zbe7cucVZQP+8X372cFcJgH4Wcfr06da+ffvis4MGDbKrr77a9txzT7vlllsa5rLjjjvarFmzGu7jWxEGTV0CrszhM5/5THEGsLEbPyPpAd/PTnog9+2jjz6ynj17Fmcy3TsbBCBQHwQIgPXhkaOAQE0ILPkUcGWnfgbOL8X6pUrfKp/zs2F+mbKyebgaMGCAPf7448t8mvaDDz4ozjbdeuut9r3vfa8Ifh40/cELDySHHHKInX/++cs8y+RnsvxeRA9dS57p+9rXvlYEUz/ztazNz4T5fX3+nR48G29+Ns7nW9n8rKSfnfRw6pehPXB6YG28+b2Co0aNKs6w+fduttlmxZwefPDBxT531lln2ciRI4szgR76KuHr7LPPtuOPP77hs37M/rTukgHYg6UHamfmD66sCIPmAuCSZxZ9Mh6G/d5IP/7/+q//KubnZ2H32Wefgq0HYjYIQKA+CBAA68MjRwGBmhCoBLsLL7zQNt100yJ0+KtfPOA0fkCg8rkl76erBBz/v36J1je/jFq5h87PxDXe/D41D2++VR408TNSX/3qV4t77DywVc4k+qXhiy++uMnj9LNtjYNc4w/OmTOnCGjLOgPooc2DqV/G9e+rBMCHHnqo2XsF/Syen330e/f8svRvfvObxebn9z/6d3qI8jNoFT5+ts8v+Va2pniOHj26OLM5e/bs4rLyijBoLgD6XA866KClePpxPPLII8VZS9/8MrWf2XzllVd4SKQmXcZOIBCDAAEwhgdmAYEQBKp9v19Tn6sEnDvvvNP8QQQ/o7Txxhtbp06dinsI/RKuhyUPTv6wQ+VzlYP3M2Uemvyysl969rNRHjL9wRE/C+eXKCdPnrzYwyOVsX6P21e+8pUmOfplTL+829Q9gH4Po7/6phIA/Xt32GGH4mxY5cznkjv3h0nWWmutFQ6AS57pa4pnJQD65WY/G7kiDJoLgE1dbq+c8XP+X/jCF4r7MT14Vu7XDFGoTAICEEgmQABMRsgOIFA/BGodAG+88cbiAYjGZ/qc1qWXXmqHHXbYUgGwMcnKk6c//elP7bTTTisCiD/Y8NxzzxVnJ1d0O/TQQ+2Xv/xlcZl2++23X2r4kgHQ7/3zs59+CfeMM85Y7tc1dQl47NixxZPNS14CbmkAXBEGftnWv3fJ9wBWQnpTAdDvh/Sw7Jf2PeD6wy9NXdJfUQd8HgIQiEOAABjHBTOBQJsTqHUA/NOf/lRcym18Sdif+PVg4ff/Vc4A+qVhf7rULzlXNr8s65dt/cESDz5+SdKDll869degVB488c/7gxZ+z55fJm1q8zN/fr+fn+XzV7VUftWk8vnKfYiVM4D+7/2VLU888UTxsMSS7w30s3KV191UHgLx0OpnDX378MMPi/sgFy5cuNRDIC0NgCvC4IADDijutfSnihtvzQVA/6yfrfVX0fgZQL/87AzYIACB+iJAAKwvnxwNBJII1DoA+tPAm2yySXEJ2F8z4qHNH8LwUORnlSoB0M8UDhs2rDjr5Gf3/CyUf85D4t13391wabfyUIU/Hev31vnlVw9u/vCJn1H0y7XL2/zyst/T5q8/qfwSiIdH34cHHn/1zFVXXWUennzzdw36U71+/6OfQfQHVfxewQceeKB4AKRyz2HlNTD+1LQfZ5cuXYrXwPh/b/y6mKbCV7WXgH1O1TKonC30cFp5BY+fFawmAPo9gJXfePazmH7mlQ0CEKgvAgTA+vLJ0UAgiUCtA6BPxs+K+QMeHob8nYH+oMUuu+xS3FdXCYAewPwyr18q9hDmZwP96WC//Oufbbz5T7b507D+3j/f/Ole/4wHr2ouDftZNP8tYH+q1UOch1J/ytnvWfR77Px7G2/+gmd/EMPvS/RA27179+LBD3+Ztb/zsLJVXgTtr9CpvAja39+3rBdBt/QMYOW7qmHgZyA9FPtrZfxezCVfBL28V+749/hTy/46GH/4w590ZoMABOqLAAGwvnxyNBCAAARqQsBDrp/J9MvlbBCAQP0RIADWn1OOCAIQgEASAf8lEL9s7GeE/SEQNghAoP4IEADrzylHBAEIQKBFBPxhF7//zy+R+8MfflnbX9vDBgEI1B8BAmD9OeWIIAABCLSIgL930H/5xJ+29t99rrzMu0U7YxAEIBCaAAEwtB4mBwEIQAACEIAABGpPgABYe6bsEQIQgAAEIAABCIQmQAAMrYfJQQACEIAABCAAgdoTIAAmMPWX2c6aNat4GW3jXyVI2CVDIQABCEAAAhDITMBfAO+/NuQ/e+gvei/jRgBMsO4vkfWX0LJBAAIQgAAEIKBH4NVXX7VevXrpTbwGMyYAJkCcM2dO8VulXkD+U1cRt48++qj4BYPdd9/d2rdvH3GKpZ4TfuLqxw1u4hKIPTOF3vHfH/cTOP4rOZ07d44NNNPsCIAJYL2AvHA8CEYOgP5TUN/4xjcIgAmucw31Pyjxk4tu2n5xk8Yv52jc5KSbvm8FPwrrd7qJ5e+BAJhAWKGAFBoxQYH8UPzEVYgb3MQlEHtmCr2jsH7ntkwATCCsUEAKjZigQH4ofuIqxA1u4hKIPTOF3lFYv3NbJgAmEFYoIIVGTFAgPxQ/cRXiBjdxCcSemULvKKzfuS0TABMIKxSQQiMmKJAfip+4CnGDm7gEYs9MoXcU1u/clgmACYQVCkihERMUyA/FT1yFuMFNXAKxZ6bQOwrrd27LBMAEwgoFpNCICQrkh+InrkLc4CYugdgzU+gdhfU7t2UCYAJhhQJSaMQEBfJD8RNXIW5wE5dA7Jkp9I7C+p3bct0GwLvvvtvOOecce+SRR+yNN96wG264wfbdd9+CpxfnySefXLx/bebMmcW7/HbddVc766yzip+FqXZTKCCFRqyWdz1+Dj9xreIGN3EJxJ6ZQu8orN+5LddtAJw8ebLdd999tu2229qAAQMWC4D+4uZvfetbduihh9pWW21l7733ng0fPtwWLFhgDz/8cNXMFQpIoRGrBl6HH8RPXKm4wU1cArFnptA7Cut3bst1GwAbg2vXrt1iAXBZUKdNm2bbb7+9vfzyy7b++utXxV2hgBQasSrYdfoh/MQVixvcxCUQe2YKvaOwfue2TAD8hPDtt99e/F6u/y5gtT/rplBACo2Yu8gj7x8/ce3gBjdxCcSemULvKKzfuS0TAM3sX//6l/Xt29c233xzu+qqq5pkPn/+fPN/Klvlx6Rnz55ddWjMLXTJ/XsjTpkyxXbbbTd+C7i14VfxffipAlIbfQQ3bQS+iq/FTRWQ2vAjCn58/e7atav5LWHVnvRpQ6RZvrr0AdALdf/997fXXnvNpk6dutxCGD16tI0ZM2YpEZMmTbKOHTtmEcROIQABCEAAAhCoLYF58+bZoEGDCIC1xRpvb03dA+jhb+DAgcWTwHfccYets846y508ZwDjuVWfkcLflNUZt3T+uGkpufzjcJOfcco3KPjhDKBZac8AVsLfCy+8YHfeead169Zthetd4R4ChXsxVhh8HQ3AT1yZuMFNXAKxZ6bQOwrrd27LdRsA586day+++GLBb5tttrFx48ZZ//79rUuXLrbuuusWr4GZPn263XzzzdajR48Gzv7fV1111aq4KxSQQiNWBbtOP4SfuGJxg5u4BGLPTKF3FNbv3JbrNgD6/Xwe+JbcBg8ebH4vX58+fZbJ1s8G9uvXryruCgWk0IhVwa7TD+Enrljc4CYugdgzU+gdhfU7t+W6DYC5wfn+FQpIoRFbw1XU78BPVDP//4tB/mtB3/jGN3iCPpgm3AQTssR0FPworN+5LRMAEwgrFJBCIyYokB+Kn7gKcYObuARiz0yhdxTW79yWCYAJhBUKSKERExTID8VPXIW4wU1cArFnptA7Cut3bssEwATCCgWk0IgJCuSH4ieuQtzgJi6B2DNT6B2F9Tu3ZQJgAmGFAlJoxAQF8kPxE1chbnATl0DsmSn0jsL6ndsyATCBsEIBKTRiggL5ofiJqxA3uIlLIPbMFHpHYf3ObZkAmEBYoYAUGjFBgfxQ/MRViBvcxCUQe2YKvaOwfue2TABMIKxQQAqNmKBAfih+4irEDW7iEog9M4XeUVi/c1smACYQVigghUZMUCA/FD9xFeIGN3EJxJ6ZQu8orN+5LRMAEwgrFJBCIyYokB+Kn7gKcYObuARiz0yhdxTW79yWCYAJhBUKSKERExTID8VPXIW4wU1cArFnptA7Cut3bssEwATCCgWk0IgJCuSH4ieuQtzgJi6B2DNT6B2F9Tu3ZQJgAmGFAlJoxAQF8kPxE1chbnATl0DsmSn0jsL6ndsyATCBsEIBKTRiggL5ofiJqxA3uIlLIPbMFHpHYf3ObZkAmEBYoYCWbMQHHnjAdtppJ9tzzz3tz3/+c8LRM7QWBBT+oKzFcSruo+LmD3/4g/32t79tOIQuXbrYdtttZ2effbZtueWWiocmP2f6JrbCxn7eeecdO/3004v15vXXX7fu3bvb1ltvbUcffbTtsssubXYgCut3bjgEwATCCgW05B+UhxxyiK255pp22WWX2XPPPWc9e/ZMIMDQVAIsZKkE841vHADffvttu/zyy4sve/PNN+3kk0+2J554wl555ZV8E2DPTRKgb2IXR8XP5z73OevXr5+tvfba9rOf/cy+8IUvmP+3W2+91SZOnGjPPvtsmx2IwvqdGw4BMIGwQgE1/oNy/vz5tu6669rDDz9so0aNKs5enHTSSQkEGJpKgIUslWC+8Y0DoPf6jTfe2PBl9957r331q1+1t956y7p165ZvEux5mQTom9iFUfEzYcIEmzFjRnGyYY011lhs0u+//34RDNtqU1i/c7MhACYQViigxn9Q+mWsiy++2KZNm2Y333xzcQr+hRdesHbt2iVQYGgKARayFHp5xzYVAOfOnWvHHXec/eUvfykWtpVWWinvRNj7UgTom9hF4X6uueYaO/jgg4vLvyNHjgw3YYX1Ozc0AmACYYUCavwHpZ+KHzhwoA0fPtw+/vjj4mzgtddeW5yiZ2sbAixkbcO9mm9tHAAnTZpkHTp0KIZ9+OGHRe/4X6K++MUvVrMrPlNjAvRNjYHWeHfuZ/z48TZixAi7/vrrbb/99qvxN6TvTmH9Tj/K5e+BAJhAOHwBLVhgH995pz02ebKtvsUWtvVhhzXchOuHPWzYMJszZ85iN7gn4GBoCwiwkLUAWmsMadQ7F8yYYW8sXGgXT5hQfPN7771nF110kd1yyy320EMP2QYbbNAaM+I7GhGgbwKXwye9c+WvfmVDf/c7u/6662y//fcPN+Hw63crECMAJkAOXUDXX282fLjZa68VRzjCzM4xs5X9ctUnl3wXLVpkq622mr3xxhvWuXPnBBIMbSkBFrKWkss4boneGWJm73foYDdedZXZgAHFFy9YsKDoGb+N4rTTTss4GXa9LAL0TdC6aNQ775pZVzM7vVMnG+kPUH3SO1FmHnr9biVIBMAE0GELyJvwW98yW7SoOLqPzazXJyFwd/8X551ntuuuxX/bd999i/uZfvSjHyWQYGhLCbCQtZRcpnFL9I5/SxEAzexG/4vTddcVC9nChQuLG9gPPfRQO/fcczNNht02RYC+CVgby+idr5vZDDN7zszW+MMfFguBPATS9g4JgAkOQgbABQvMNtyw4cyfH54/u/gdM3vLzDr7Itarl9lLL5mtvLKdcMIJdscddxQPhrC1PgEWstZn3uQ3LqN3KgHw72ZWvASmZ09779Zb7RcXX1w8UOW9wz20re+Qvml95sv9xiZ6Z6aZ9TWzLmb2s3XWsS3vvdc+XrTIpkyZUvTPM88802YHEnL9bmUaBMAE4CELaOpUs/79FzuqfcxsoZkt9trnO+8069evuIfpy1/+sj3++OO81DahFlo6lIWspeQyjFtG71QC4BWNvm6tjh1t889/vvjL0/4B723KQCbcLumbYEqa6B2f5Rt+GdjMbvb/v31769a9u2277bZ2zDHHtOlfnkKu362slQCYADxkAf3ud2aDBjV/VJMmmX33u81/jk9kJcBClhXviu2c3lkxXm34afqmDeEv66sFeyfk+t3KWgmACcBDFtBy/ia22KF+cgYw4fAZWgMCLGQ1gFirXdA7tSKZfT/0TXbEK/YFgr0Tcv1eMerJnyYAJiAMWUCVezFef73hIZDFDnGJewATDp+hNSDAQlYDiLXaBb1TK5LZ90PfZEe8Yl8g2Dsh1+8Vo578aQJgAsKwBVR5GsuP7ZMngYvDrPzixydPMiYcOkNrRICFrEYga7UbeqdWJLPuh77JirdlOxfrnbDrd8vot2gUAbBF2P5/UOgCWuJdZsWEe/c2Gz8+3PuYEhTID2UhC6iQ3gkoZfEp0TdBFQn1Tuj1u5X0EgATQIcvoEa/ZrD1179uq/jTwSuvnHDEDK01ARayWhOt0f7onRqBzLMb+iYP15rsVaR3wq/fNZGx/J0QABMgKxQQf1AmCG6FofhpBcgt/ArctBBcKwzDTStATvgKBT8K63eCgqqGEgCrwrTsDykUkEIjJiiQH4qfuApxg5u4BGLPTKF3FNbv3JbrNgDefffdds4559gjjzxS/NbtDTfcUPzsWWXz38EdNWqUXXrppeY/SdO3b9/izeSbbLJJ1cwVCkihEasGXocfxE9cqbjBTVwCsWem0DsK63duy3UbACdPnmz33Xdf8cbxAQMGLBUAx44da2eeeaZdccUV1qdPHzvllFNsxowZ9vTTT1uHDh2q4q5QQAqNWBXsOv0QfuKKxQ1u4hKIPTOF3lFYv3NbrtsA2Bhcu3btFguAfvavZ8+eduyxx9pxxx1XfHTOnDnWo0cP+/Wvf20HHHBAVdwVCkihEauCXacfwk9csbjBTVwCsWem0DsK63duy6UMgDNnzrSNNtrIHn30Udt6660bGO+8887F/z7//POXyX3+/Pnm/1Q2L6DevXvb7NmzrVOnTrldtWj/3oj+w9u77babtW/fvkX7YFA+AvjJxzZ1z7hJJZhvPG7ysa3FnhX8+PrdtWvX4uRP1PW7Fi6Wt49SBsD777+/uOdv1qxZtu666zbwGThwoPnZwmuuuWaZzEaPHm1jxoxZ6r9NmjTJOnbsmNsV+4cABCAAAQhAoAYE5s2bZ4MGDSIA1oBl6F0seQm4pQGQM4ChNUtOTuFvypJgazBp3NQAYqZd4CYT2BrtVsEPZwDNSnkGsKWXgJfsDYV7CBTuxajRnzmSu8FPXG24wU1cArFnptA7Cut3bsulDICVh0D8ARB/EMQ3L4bu3bvzEEjuimP/ixFQ+IOyrMpwE9c8buK68Zkp+CEA1vEZwLlz59qLL75YdMk222xj48aNs/569ImRAAAgAElEQVT9+1uXLl1s/fXXN38NzFlnnbXYa2CeeOIJXgMT+8+Vupudwh+UdQe9ygPCTZWg2uBjuGkD6CvwlQp+CIB1HACnTp1aBL4lt8GDBxdn+Sovgp44cWLxIuiddtrJLrroItt0002rLnOFAlJoxKqB1+EH8RNXKm5wE5dA7Jkp9I7C+p3bcikuAeeCqFBACo2Yy4/CfvET1xJucBOXQOyZKfSOwvqd2zIBMIGwQgEpNGKCAvmh+ImrEDe4iUsg9swUekdh/c5tmQCYQFihgBQaMUGB/FD8xFWIG9zEJRB7Zgq9o7B+57ZMAEwgrFBACo2YoEB+KH7iKsQNbuISiD0zhd5RWL9zWyYAJhBWKCCFRkxQID8UP3EV4gY3cQnEnplC7yis37ktEwATCCsUkEIjJiiQH4qfuApxg5u4BGLPTKF3FNbv3JYJgAmEFQpIoRETFMgPxU9chbjBTVwCsWem0DsK63duywTABMIKBaTQiAkK5IfiJ65C3OAmLoHYM1PoHYX1O7dlAmACYYUCUmjEBAXyQ/ETVyFucBOXQOyZKfSOwvqd2zIBMIGwQgEpNGKCAvmh+ImrEDe4iUsg9swUekdh/c5tmQCYQFihgBQaMUGB/FD8xFWIG9zEJRB7Zgq9o7B+57ZMAEwgrFBACo2YoEB+KH7iKsQNbuISiD0zhd5RWL9zWyYAJhBWKCCFRkxQID8UP3EV4gY3cQnEnplC7yis37ktEwATCCsUkEIjJiiQH4qfuApxg5u4BGLPTKF3FNbv3JYJgAmEFQpIoRETFMgPxU9chbjBTVwCsWem0DsK63duywTABMIKBaTQiAkK5IfiJ65C3OAmLoHYM1PoHYX1O7dlAmACYYUCUmjEBAXyQ/ETVyFucBOXQOyZKfSOwvqd2zIBMIGwQgEpNGKCAvmh+ImrEDe4iUsg9swUekdh/c5tmQCYQFihgBQaMUGB/FD8xFWIG9zEJRB7Zgq9o7B+57ZMAEwgrFBACo2YoEB+KH7iKsQNbuISiD0zhd5RWL9zWyYAJhBWKCCFRkxQID8UP3EV4gY3cQnEnplC7yis37ktEwATCCsUkEIjJiiQH4qfuApxg5u4BGLPTKF3FNbv3JYJgAmEFQpIoRETFMgPxU9chbjBTVwCsWem0DsK63duywTABMIKBaTQiAkK5IfiJ65C3OAmLoHYM1PoHYX1O7dlAmACYYUCUmjEBAXyQ/ETVyFucBOXQOyZKfSOwvqd2zIBMIGwQgEpNGKCAvmh+ImrEDe4iUsg9swUekdh/c5tmQCYQFihgBQaMUGB/FD8xFWIG9zEJRB7Zgq9o7B+57ZMAEwgrFBACo2YoEB+KH7iKsQNbuISiD0zhd5RWL9zWyYAJhBWKCCFRkxQID8UP3EV4gY3cQnEnplC7yis37ktEwATCCsUkEIjJiiQH4qfuApxg5u4BGLPTKF3FNbv3JYJgAmEFQpIoRETFMgPxU9chbjBTVwCsWem0DsK63duy6UNgAsWLLDRo0fblVdeaW+++ab17NnThgwZYieffLK1a9euKu4KBaTQiFXBrtMP4SeuWNzgJi6B2DNT6B2F9Tu35dIGwDPOOMPGjRtnV1xxhX3+85+3hx9+2IYOHWqnn366HXXUUVVxVygghUasCnadfgg/ccXiBjdxCcSemULvKKzfuS2XNgDuvffe1qNHD7vssssaGO+///62+uqrF2cFq9kUCkihEathXa+fwU9cs7jBTVwCsWem0DsK63duy6UNgH4GcOLEiXbbbbfZpptuao8//rjtvvvuxVnBAw88sCruCgWk0IhVwa7TD+Enrljc4CYugdgzU+gdhfU7t+XSBsCFCxfaSSedZGeffbatvPLK5vcE+uXfkSNHNsl8/vz55v9UNi+g3r172+zZs61Tp065XbVo/96IU6ZMsd12283at2/fon0wKB8B/ORjm7pn3KQSzDceN/nY1mLPCn58/e7atavNmTMn7PpdCxfL20dpA+DVV19txx9/vJ1zzjnFPYCPPfaYHX300cUZwMGDBy+TmT80MmbMmKX+26RJk6xjx465XbF/CEAAAhCAAARqQGDevHk2aNAgAmANWMrtws/cnXjiifbjH/+4Ye6nnXZacf/fs88+u8zj4QygnObwE1b4m3J4iJkmiJtMYGuwW9zUAGLGXSj44QygWWnPAK6zzjrmge/www9vaIMzzzzTLr/8cnv++eerag2FewgU7sWoCnadfgg/ccXiBjdxCcSemULvKKzfuS2XNgD6O/9uv/12u+SSS4pLwI8++qgddthh9v3vf9/Gjh1bFXeFAlJoxKpg1+mH8BNXLG5wE5dA7Jkp9I7C+p3bcmkD4AcffGCnnHKK3XDDDfbWW28VL4L+7ne/a6eeeqqtuuqqVXFXKCCFRqwKdp1+CD9xxeIGN3EJxJ6ZQu8orN+5LZc2ANYCrEIBKTRiLVyo7gM/cc3hBjdxCcSemULvKKzfuS0TABMIKxSQQiMmKJAfip+4CnGDm7gEYs9MoXcU1u/clgmACYQVCkihERMUyA/FT1yFuMFNXAKxZ6bQOwrrd27LBMAEwgoFpNCICQrkh+InrkLc4CYugdgzU+gdhfU7t2UCYAJhhQJSaMQEBfJD8RNXIW5wE5dA7Jkp9I7C+p3bMgEwgbBCASk0YoIC+aH4iasQN7iJSyD2zBR6R2H9zm2ZAJhAWKGAFBoxQYH8UPzEVYgb3MQlEHtmCr2jsH7ntkwATCCsUEAKjZigQH4ofuIqxA1u4hKIPTOF3lFYv3NbJgAmEFYoIIVGTFAgPxQ/cRXiBjdxCcSemULvKKzfuS0TABMIKxSQQiMmKJAfip+4CnGDm7gEYs9MoXcU1u/clgmACYQVCkihERMUyA/FT1yFuMFNXAKxZ6bQOwrrd27LBMAEwgoFpNCICQrkh+InrkLc4CYugdgzU+gdhfU7t+VQAfCZZ56xq6++2u655x57+eWXbd68edatWzfbZpttbI899rD999/fVltttdxMqt6/QgEpNGLVwOvwg/iJKxU3uIlLIPbMFHpHYf3ObTlEAJw+fbqNGDHC7r33Xuvbt69tv/321rNnT1t99dXt3XfftSeffLIIhS7MP3f00UeHCIIKBaTQiLmLPPL+8RPXDm5wE5dA7Jkp9I7C+p3bcogA2KdPHzv++ONt0KBBtvbaazd5zA888ICdf/75tuWWW9pJJ52Um02z+1coIIVGbBZ0HX8AP3Hl4gY3cQnEnplC7yis37kthwiAXizt27ev+lhX9PNV73gFP6hQQAqNuILY6+rj+ImrEze4iUsg9swUekdh/c5tOUQAzH2QufavUEAKjZjLj8J+8RPXEm5wE5dA7Jkp9I7C+p3bcsgAOG3aNLvzzjvtrbfesoULFy7GYNy4cbmZVL1/hQJSaMSqgdfhB/ETVypucBOXQOyZKfSOwvqd23K4AHjGGWfYySefbJtttpn16NHD2rVr18DA//877rgjN5Oq969QQAqNWDXwOvwgfuJKxQ1u4hKIPTOF3lFYv3NbDhcAPfSNHTvWhgwZkvvYk/evUEAKjZgsQngH+IkrDze4iUsg9swUekdh/c5tOVwAXHfdde3uu++2TTbZJPexJ+9foYAUGjFZhPAO8BNXHm5wE5dA7Jkp9I7C+p3bcrgAePbZZ9usWbNs/PjxuY89ef8KBaTQiMkihHeAn7jycIObuARiz0yhdxTW79yWwwVAf+hjr732sueff94+97nPLfV6mOuvvz43k6r3r1BACo1YNfA6/CB+4krFDW7iEog9M4XeUVi/c1sOFwCHDRtmv/zlL61///5LPQTiMC6//PLcTKrev0IBKTRi1cDr8IP4iSsVN7iJSyD2zBR6R2H9zm05XABca621it8D9rOA0TeFAlJoxOiec84PPznppu0bN2n8co7GTU666ftW8KOwfqebWP4ewgXADTbYwG699VbbfPPNcx978v4VCkihEZNFCO8AP3Hl4QY3cQnEnplC7yis37kthwuAfon3f/7nf4pLvR07dsx9/En7VygghUZMkiA+GD9xBeIGN3EJxJ6ZQu8orN+5LYcLgNtss4399a9/tUWLFtmGG2641EMg06dPz82k6v0rFJBCI1YNvA4/iJ+4UnGDm7gEYs9MoXcU1u/clsMFwDFjxiz3mEeNGpWbSdX7VygghUasGngdfhA/caXiBjdxCcSemULvKKzfuS2HC4C5D7iW+1coIIVGrKUTtX3hJ64x3OAmLoHYM1PoHYX1O7flEAHQL/c2/s3f3Addq/0rFJBCI9bKh+J+8BPXGm5wE5dA7Jkp9I7C+p3bcogA6C98PvXUU23AgAG26qqrNnnML7zwgo0bN878SeETTzwxmc3rr79uJ5xwgk2ePNnmzZtnG2+8cfHwyZe+9KWq9q1QQAqNWBXsOv0QfuKKxQ1u4hKIPTOF3lFYv3NbDhEA//KXvxRBbObMmbbbbrsVAaxnz57WoUMHe++99+zpp5+2e++915566inzF0WfdNJJ1rlz5yQ2vl9/4MRfOH344Ydbt27dzAPmRhttVPxTzaZQQAqNWA3rev0MfuKaxQ1u4hKIPTOF3lFYv3NbDhEAKwfpIe+aa66xe+65x15++WX75z//aV27di2C2h577GEHHnigfepTn6oJEz+DeN999xXf1dJNoYAUGrGl/OthHH7iWsQNbuISiD0zhd5RWL9zWw4VAHMfbOP9+2VnD5Wvvfaa3XXXXbbeeuvZEUccYYceemjV01AoIIVGrBp4HX4QP3Gl4gY3cQnEnplC7yis37ktlzYA+uVl337yk5/Yt7/9bZs2bZoNHz7cJkyYYIMHD14m9/nz55v/U9m8gHr37m2zZ8+2Tp065XbVov17I06ZMqW4tN6+ffsW7YNB+QjgJx/b1D3jJpVgvvG4yce2FntW8OPrt19hnDNnTtj1uxYulreP0gZAf9jE7zW8//77G/gcddRRRRB84IEHlsls9OjRtqz3FE6aNCn8r5bkLiT2DwEIQAACEFAh4A9+Dho0iACoIqyW8/Qnif2s2C9/+cuG3V588cV22mmnmT8dvKyNM4C1NMC+nIDC35TLago3cc3jJq4blT/XOANoFuYM4KxZs4onf1tr8+T/6quvLvYQyDHHHGMPPvjgYmcFlzcfhXsIFO7FaC3nEb8HPxGt/P+ccIObuARiz0yhdxTW79yWwwRAf7r3wgsvLE7Jtsbml3p33HHH4pLuwIED7aGHHioeAJk4cWLxtHE1m0IBKTRiNazr9TP4iWsWN7iJSyD2zBR6R2H9zm05TAC86KKLincB7rnnnnbJJZdYly5dch+73XzzzTZy5Mji/X99+vQpHgjhKeDs2PmCRgQU/qAsqzDcxDWPm7huVM6eEwADXQL2onnppZfsBz/4QfHi50svvdT22Wef0FWuUED8QRm6hLjMGFgPvRNXDm7iuiEAxnbTeHZhzgA2ntQvfvEL8/vxPvvZz9oqq6yyGM3p06eHoUsADKNCdiIsZHHV4QY3cQnEnplC7yis37kthwuA/gsgQ4cOtSeffNJ++MMfLhUAR40alZtJ1ftXKCCFRqwaeB1+ED9xpeIGN3EJxJ6ZQu8orN+5LYcKgH7Z99hjj7Vdd921uA/Qf5838qZQQAqNGNlx7rnhJzfhlu8fNy1nl3skbnITTtu/gh+F9TvNQvOjwwRAf/jDn8QdP368HXzwwc3PPMAnFApIoREDqGyzKeCnzdA3+8W4aRZRm30AN22GvqovVvCjsH5XBTvhQ2ECoL+U+fLLL7devXolHE7rDlUoIIVGbF1rsb4NP7F8NJ4NbnATl0DsmSn0jsL6ndtymACY+0Bz7F+hgBQaMYcblX3iJ64p3OAmLoHYM1PoHYX1O7dlAmACYYUCUmjEBAXyQ/ETVyFucBOXQOyZKfSOwvqd2zIBMIGwQgEpNGKCAvmh+ImrEDe4iUsg9swUekdh/c5tmQCYQFihgBQaMUGB/FD8xFWIG9zEJRB7Zgq9o7B+57ZMAEwgrFBACo2YoEB+KH7iKsQNbuISiD0zhd5RWL9zWyYAJhBWKCCFRkxQID8UP3EV4gY3cQnEnplC7yis37ktEwATCCsUkEIjJiiQH4qfuApxg5u4BGLPTKF3FNbv3JYJgAmEFQpIoRETFMgPxU9chbjBTVwCsWem0DsK63duywTABMIKBaTQiAkK5IfiJ65C3OAmLoHYM1PoHYX1O7dlAmACYYUCUmjEBAXyQ/ETVyFucBOXQOyZKfSOwvqd2zIBMIGwQgEpNGKCAvmh+ImrEDe4iUsg9swUekdh/c5tmQCYQFihgBQaMUGB/FD8xFWIG9zEJRB7Zgq9o7B+57ZMAEwgrFBACo2YoEB+KH7iKsQNbuISiD0zhd5RWL9zWyYAJhBWKCCFRkxQID8UP3EV4gY3cQnEnplC7yis37ktEwATCCsUkEIjJiiQH4qfuApxg5u4BGLPTKF3FNbv3JYJgAmEFQpIoRETFMgPxU9chbjBTVwCsWem0DsK63duywTABMIKBaTQiAkK5IfiJ65C3OAmLoHYM1PoHYX1O7dlAmACYYUCUmjEBAXyQ/ETVyFucBOXQOyZKfSOwvqd2zIBMIGwQgEpNGKCAvmh+ImrEDe4iUsg9swUekdh/c5tmQCYQFihgBQaMUGB/FD8xFWIG9zEJRB7Zgq9o7B+57ZMAEwgrFBACo2YoEB+KH7iKsQNbuISiD0zhd5RWL9zWyYAJhBWKCCFRkxQID8UP3EV4gY3cQnEnplC7yis37ktEwATCCsUkEIjJiiQH4qfuApxg5u4BGLPTKF3FNbv3JYJgAmEFQpIoRETFMgPxU9chbjBTVwCsWem0DsK63duywTABMIKBaTQiAkK5IfiJ65C3OAmLoHYM1PoHYX1O7dlAmACYYUCUmjEBAXyQ/ETVyFucBOXQOyZKfSOwvqd2zIB8BPCZ511lo0cOdKGDx9u48ePr4q7QgEpNGJVsOv0Q/iJKxY3uIlLIPbMFHpHYf3ObZkAaGbTpk2zgQMHWqdOnax///4EwNxVx/4bCCj8QVlWXbiJax43cd34zBT8EADNSh8A586da1/84hftoosustNOO8223nprAmDsP1vqanYKf1DWFfAVOBjcrACsVv4obloZ+Ap+nYIfAiAB0AYPHmxdunSx8847z/r167fcADh//nzzfyqbF1Dv3r1t9uzZxdnDiJs34pQpU2y33Xaz9u3bR5xiqeeEn7j6cYObuARiz0yhd3z97tq1q82ZMyfs+p3bcqnPAF599dV2+umnF5eAO3To0GwAHD16tI0ZM2YpJ5MmTbKOHTvmdsX+IQABCEAAAhCoAYF58+bZoEGDCIA1YCm3i1dffdW+9KUvFWfHttxyy2L+nAGU0yg/YYW/KctDbuEB4KaF4FphGG5aAXLCVyj44QxgiS8B33jjjbbffvvZyiuv3FDmCxYssHbt2tlKK61UXOpt/N+W1QsK9xAo3IuR8OeM/FD8xFWIG9zEJRB7Zgq9o7B+57Zc2kvAH3zwgb388suL8R06dKhtvvnmdsIJJ9gWW2zRLHuFAlJoxGZB1/EH8BNXLm5wE5dA7Jkp9I7C+p3bcmkD4LLANncJeMkxCgWk0Ii5izzy/vET1w5ucBOXQOyZKfSOwvqd2zIBsBFhAmDucmP/SxJQ+IOyrNZwE9c8buK68Zkp+CEAlvgewFq0j0IBKTRiLVyo7gM/cc3hBjdxCcSemULvKKzfuS1zBjCBsEIBKTRiggL5ofiJqxA3uIlLIPbMFHpHYf3ObZkAmEBYoYAUGjFBgfxQ/MRViBvcxCUQe2YKvaOwfue2TABMIKxQQAqNmKBAfih+4irEDW7iEog9M4XeUVi/c1smACYQVigghUZMUCA/FD9xFeIGN3EJxJ6ZQu8orN+5LRMAEwgrFJBCIyYokB+Kn7gKcYObuARiz0yhdxTW79yWCYAJhBUKSKERExTID8VPXIW4wU1cArFnptA7Cut3bssEwATCCgWk0IgJCuSH4ieuQtzgJi6B2DNT6B2F9Tu3ZQJgAmGFAlJoxAQF8kPxE1chbnATl0DsmSn0jsL6ndsyATCBsEIBKTRiggL5ofiJqxA3uIlLIPbMFHpHYf3ObZkAmEBYoYAUGjFBgfxQ/MRViBvcxCUQe2YKvaOwfue2TABMIKxQQAqNmKBAfih+4irEDW7iEog9M4XeUVi/c1smACYQVigghUZMUCA/FD9xFeIGN3EJxJ6ZQu8orN+5LRMAEwgrFJBCIyYokB+Kn7gKcYObuARiz0yhdxTW79yWCYAJhBUKSKERExTID8VPXIW4wU1cArFnptA7Cut3bssEwATCCgWk0IgJCuSH4ieuQtzgJi6B2DNT6B2F9Tu3ZQJgAmGFAlJoxAQF8kPxE1chbnATl0DsmSn0jsL6ndsyATCBsEIBKTRiggL5ofiJqxA3uIlLIPbMFHpHYf3ObZkAmEBYoYAUGjFBgfxQ/MRViBvcxCUQe2YKvaOwfue2TABMIKxQQAqNmKBAfih+4irEDW7iEog9M4XeUVi/c1smACYQVigghUZMUCA/FD9xFeIGN3EJxJ6ZQu8orN+5LRMAEwgrFJBCIyYokB+Kn7gKcYObuARiz0yhdxTW79yWCYAJhBUKSKERExTID8VPXIW4wU1cArFnptA7Cut3bssEwATCCgWk0IgJCuSH4ieuQtzgJi6B2DNT6B2F9Tu3ZQJgAmGFAlJoxAQF8kPxE1chbnATl0DsmSn0jsL6ndsyATCBsEIBKTRiggL5ofiJqxA3uIlLIPbMFHpHYf3ObZkAmEBYoYAUGjFBgfxQ/MRViBvcxCUQe2YKvaOwfue2TABMIKxQQAqNmKBAfih+4irEDW7iEog9M4XeUVi/c1smACYQVigghUZMUCA/FD9xFeIGN3EJxJ6ZQu8orN+5LRMAEwgrFJBCIyYokB+Kn7gKcYObuARiz0yhdxTW79yWCYAJhBUKSKERExTID8VPXIW4wU1cArFnptA7Cut3bsulDoBnnnmmXX/99fbss8/a6quvbjvuuKONHTvWNttss6q4KxSQQiNWBbtOP4SfuGJxg5u4BGLPTKF3FNbv3JZLHQD33HNPO+CAA2y77bazjz/+2E466SR78skn7emnn7Y11lijWfYKBaTQiM2CruMP4CeuXNzgJi6B2DNT6B2F9Tu35VIHwCXhvv3229a9e3e766677Gtf+1qz7BUKSKERmwVdxx/AT1y5uMFNXAKxZ6bQOwrrd27LBMBGhF988UXbZJNNbMaMGbbFFls0y16hgBQasVnQdfwB/MSVixvcxCUQe2YKvaOwfue2TAD8hPDChQvtm9/8pr3//vt27733LpP7/Pnzzf+pbF5AvXv3ttmzZ1unTp1yu2rR/r0Rp0yZYrvttpu1b9++RftgUD4C+MnHNnXPuEklmG88bvKxrcWeFfz4+t21a1ebM2dO2PW7Fi6Wtw8C4Cd0Dj/8cJs8eXIR/nr16rVMZqNHj7YxY8Ys9d8mTZpkHTt2zO2K/UMAAhCAAAQgUAMC8+bNs0GDBhEAa8BSehfDhg2zm266ye6++27r06dPk8fCGUBpzSEnr/A35ZDgWmFSuGkFyC38Cty0EFwrDVPwwxlAs1KfAVy0aJEdeeSRdsMNN9jUqVOL+/9WZFO4h0DhXowVYV5vn8VPXKO4wU1cArFnptA7Cut3bsulDoBHHHGE+eVbP/vX+N1/nTt3Lt4L2NymUEAKjdgc53r+7/iJaxc3uIlLIPbMFHpHYf3ObbnUAbBdu3bL5Hv55ZfbkCFDmmWvUEAKjdgs6Dr+AH7iysUNbuISiD0zhd5RWL9zWy51AEyFq1BACo2Y6kF5PH7i2sMNbuISiD0zhd5RWL9zWyYAJhBWKCCFRkxQID8UP3EV4gY3cQnEnplC7yis37ktEwATCCsUkEIjJiiQH4qfuApxg5u4BGLPTKF3FNbv3JYJgAmEFQpIoRETFMgPxU9chbjBTVwCsWem0DsK63duywTABMIKBaTQiAkK5IfiJ65C3OAmLoHYM1PoHYX1O7dlAmACYYUCUmjEBAXyQ/ETVyFucBOXQOyZKfSOwvqd2zIBMIGwQgEpNGKCAvmh+ImrEDe4iUsg9swUekdh/c5tmQCYQFihgBQaMUGB/FD8xFWIG9zEJRB7Zgq9o7B+57ZMAEwgrFBACo2YoEB+KH7iKsQNbuISiD0zhd5RWL9zWyYAJhBWKCCFRkxQID8UP3EV4gY3cQnEnplC7yis37ktEwATCCsUkEIjJiiQH4qfuApxg5u4BGLPTKF3FNbv3JYJgAmEFQpIoRETFMgPxU9chbjBTVwCsWem0DsK63duywTABMIKBaTQiAkK5IfiJ65C3OAmLoHYM1PoHYX1O7dlAmACYYUCUmjEBAXyQ/ETVyFucBOXQOyZKfSOwvqd2zIBMIGwQgEpNGKCAvmh+ImrEDe4iUsg9swUekdh/c5tmQCYQFihgBQaMUGB/FD8xFWIG9zEJRB7Zgq9o7B+57ZMAEwgrFBACo2YoEB+KH7iKsQNbuISiD0zhd5RWL9zWyYAJhBWKCCFRkxQID8UP3EV4gY3cQnEnplC7yis37ktEwATCCsUkEIjJiiQH4qfuApxg5u4BGLPTKF3FNbv3JYJgAmEFQpIoRETFMgPxU9chbjBTVwCsWem0DsK63duywTABMIKBaTQiAkK5IfiJ65C3OAmLoHYM1PoHYX1O7dlAmACYYUCUmjEBAXyQ/ETVyFucBOXQOyZKfSOwvqd2zIBMIGwQgEpNGKCAvmh+ImrEDe4iUsg9swUekdh/c5tmQCYQFihgBQaMUGB/FD8xFWIG9zEJRB7Zgq9o7B+57ZMAEwgrFBACo2YoEB+KH7iKsQNbuISiD0zhd5RWL9zWyYAJhBWKCCFRkxQID8UP3EV4o4buYMAABIwSURBVAY3cQnEnplC7yis37ktEwATCCsUkEIjJiiQH4qfuApxg5u4BGLPTKF3FNbv3JYJgAmEFQpIoRETFMgPxU9chbjBTVwCsWem0DsK63duywTABMIKBaTQiAkK5IfiJ65C3OAmLoHYM1PoHYX1O7dlAmACYYUCUmjEBAXyQ/ETVyFucBOXQOyZKfSOwvqd2zIBMIGwQgEpNGKCAvmh+ImrEDe4iUsg9swUekdh/c5tufQB8MILL7RzzjnH3nzzTdtqq63s5z//uW2//fZVcVcoIIVGrAp2nX4IP3HF4gY3cQnEnplC7yis37ktlzoAXnPNNXbwwQfbhAkT7Mtf/rKNHz/err32Wnvuueese/fuzbJXKCCFRmwWdB1/AD9x5eIGN3EJxJ6ZQu8orN+5LZc6AHro22677ewXv/hFwXnhwoXWu3dvO/LII+3EE09slr1CASk0YrOg6/gD+IkrFze4iUsg9swUekdh/c5tubQB8N///rd17NjRrrvuOtt3330bOA8ePNjef/99u+mmm5plr1BACo3YLOg6/gB+4srFDW7iEog9M4XeUVi/c1subQCcNWuWrbfeenb//ffbDjvs0MB5xIgRdtddd9mDDz64FPv58+eb/1PZ5syZY+uvv7699NJLttZaa+V21aL9eyPeeeed1r9/f2vfvn2L9sGgfATwk49t6p5xk0ow33jc5GNbiz0r+Pnggw+sT58+xQmfzp071+Kw5fZBAFyBADh69GgbM2aMnGQmDAEIQAACEIDA0gReffVV69WrVynRlDYAtuQS8JJnAP2ewXfffdfWWWcda9euXcgC8tPcfl+jF3mnTp1CzrHMk8JPXPu4wU1cArFnptA7ixYtMj8L2LNnT1tppZViA800u9IGQOfpD4H4K1/81S++eaDzS7rDhg2r6iGQTE5qulvuc6gpzprvDD81R1qzHeKmZihrviPc1BxpTXeIn5rizLazUgdAfw2MP/RxySWXFEHQXwPz+9//3p599lnr0aNHNuituWMasTVpr/h34WfFmbXWCNy0FukV/x7crDiz1hyBn9ak3fLvKnUAdGz+CpjKi6C33npru+CCC4ozg/Wy0YixTeInrh/c4CYugdgzo3di+6nMrvQBUENTy2fp9y2eeeaZNnLkSFtttdVaviNGZiGAnyxYa7JT3NQEY5ad4CYL1prtFD81Q5l1RwTArHjZOQQgAAEIQAACEIhHgAAYzwkzggAEIAABCEAAAlkJEACz4mXnEIAABCAAAQhAIB4BAmA8J8wIAhCAAAQgAAEIZCVAAMyKl51DAAIQgAAEIACBeAQIgPGc1GxGp59+uv35z3+2xx57zFZdddXiNw+X3F555RU7/PDDi98LXnPNNYv3IvpTw6usskrN5sGOqiOw4YYb2ssvv7zYh93FiSeeWN0O+FTNCFx44YUNr4faaqutipfF+7tC2dqWwLJ+jnOzzTYr3t3K1roE7r777qJHHnnkEXvjjTfshhtusH333bdhEv5LG6NGjbJLL720WHv69u1rF198sW2yySatO1G+rUkCBMA6Lg5vvrXXXttee+01u+yyy5YKgAsWLDB/9+GnP/3popG9iQ8++GA79NBD7YwzzqhjMjEPzQPgD37wg4J/ZVtrrbVsjTXWiDnhOp2VvyDe+2DChAnFO0H9BfHXXnutPffcc9a9e/c6PWqNw/IAeN1119ntt9/eMGH/y2rXrl01DqCOZjl58mS77777bNttt7UBAwYsFQDHjh1bnEy44oorrE+fPnbKKafYjBkz7Omnn7YOHTrUEQndQyEA6rqreua//vWv7eijj14qAHoD77333jZr1qyGXz7xRe+EE06wt99+uzhryNZ6BDwAuif/h63tCHjo22677YqXxPvmPxHpv6d95JFHcja27bQU3+wB8MYbbyyuarDFIdCuXbvFAqCf/fPf2D322GPtuOOOKyY6Z86cYp3x9eiAAw6IM/kSz4QAWAL5TQXAU0891f74xz8u9ofpSy+9ZJ/5zGds+vTpts0225SATpxD9AD4r3/9yz766KPiN6kHDRpkxxxzDJfjW1HRv//9b+vYsWNxlqnx5Sy/NcIvY910002tOBu+akkCHgD9akXnzp2Ls0g77LBDcZbJ+4Wt7QgsGQBnzpxpG220kT366KPFVabKtvPOOxf/+/zzz2+7yfLNDQQIgCUohqYC4GGHHVbcc3brrbc2UJg3b15xyfGWW26xr3/96yWgE+cQx40bZ1/84hetS5cudv/99xe/3jJ06FDzf8/WOgT8bPh6661X8PdwUdlGjBhhd911lz344IOtMxG+ZZkE/KrF3Llzze/781tWxowZY6+//ro9+eST5rdLsLUNgSUDoPeP3/Pn/bTuuus2TGrgwIHmn/XbLNjangABsO0drNAM/IEAv7diedszzzxjm2++ecNHCIArhLimH26Jr8oEfvWrX9kPf/jDYsHjZ/xqqqXJnREAW4dzrb7Fz8pusMEGxV+S/P5ZtrYhQABsG+6p30oATCXYyuP93rx33nlnud/ql3Ab37/HJeBWltTo61riqzL8qaeesi222KJ4wtHPeLDlJ8Al4PyMa/0Nfr/mrrvuWlwKZmsbAlwCbhvuqd9KAEwlKDC+uYdA/FJK5enGiRMn2vHHH29vvfUWZ53a2O1VV11VPI06e/Zs+9SnPtXGsynP1/tDIP7KF3/1i2/+EIjfYzZs2DAeAglWBn523N34vYFHHXVUsNmVZzpNPQTiD4D4gyC+/eMf/yjWGR4CiVMXBMA4Lmo+E3/H37vvvls86OE3Tt9zzz3Fd2y88cbFO/8qr4Hxp7XOPvtse/PNN+2ggw6yQw45hNfA1NzG8nf4wAMPFPeX9e/fv7iXyf+3PwDi92H6axTYWo+A35/kD31ccsklRRD018D8/ve/L87E+lOMbG1HwAPFPvvsU1z29cv1/qorfyLYXy3SrVu3tptYCb/Zw/eLL75YHLk/MOiX4f3PL7+H2UO536p01llnLfYamCeeeILXwASqFQJgIBm1nsqQIUOWGR78pc/9+vUrvs4fAvEXQU+dOrV4+MMXPm9aXgRdaxvL358/dX3EEUcUIWP+/PnFe7M8jP/kJz/hTGzrqii+zV8B439p8r8U+VOLF1xwQfFOQLa2JeCvD/EXEPttMB74dtppJ/MX3vsTp2ytS8DXDA98S26+hvhZvsqLoP2qkt+r6a4uuugi23TTTVt3onxbkwQIgBQHBCAAAQhAAAIQKBkBAmDJhHO4EIAABCAAAQhAgABIDUAAAhCAAAQgAIGSESAAlkw4hwsBCEAAAhCAAAQIgNQABCAAAQhAAAIQKBkBAmDJhHO4EIAABCAAAQhAgABIDUAAAhCAAAQgAIGSESAAlkw4hwsBCEAAAhCAAAQIgNQABCAAAQhAAAIQKBkBAmDJhHO4EIDA8gk899xztvPOO9sLL7xQ/CxfS7evfOUrxe9q77///i3dBeMgAAEIZCNAAMyGlh1DAAJtQcB/4/qrX/2qffrTn7brr7++YQpz5syxLbbYwg4++ODi58Oa2gYMGGDbbrut/fSnP02a/s0331z8nrMHypVWWilpXwyGAAQgUGsCBMBaE2V/EIBAmxN4/vnni9/wvfTSS+3AAw8s5uPB7/HHH7dp06bZqquuusw5vvLKK7bxxhvbSy+9ZOutt17ScXgQ9X1cdtllttdeeyXti8EQgAAEak2AAFhrouwPAhAIQeCCCy6w0aNH21NPPWUPPfSQffvb3y7C31ZbbdXk/P77v//brrnmmuJzlc1/2P7oo4+2K6+80o499lh79dVX7Rvf+Ib95je/sWuvvdZGjRplfnbxoIMOsvPOO89WXnnlhrHf//737aOPPrLf/va3IZgwCQhAAAIVAgRAagECEKhLAosWLbL/+I//KALZjBkz7Mgjj7STTz55ucf6n//5n9azZ0+7+OKLFwuAhx12mPXr18/Gjh1rH3zwgVUuE6+99tpFAJw5c2Zxr5+Hwu985zsNYydMmGBnnXWW/e1vf6tLxhwUBCCgS4AAqOuOmUMAAs0QePbZZ+2zn/2sfeELX7Dp06fbKqusstwRftnYg9wpp5yyWAAcOnSovfjii7bRRhsV//5HP/pRcVbv73//u6255prFv9tzzz1tww03NA99le2Pf/yj7bfffsVZQO4DpFwhAIFIBAiAkWwwFwhAoKYERowYYRdeeGERvvwsoAe05W2bbbaZHXLIIcXTu5XNLwH/+Mc/tg8//LDh3/lZv+uuu664vFzZBg8eXJwdbPzgyZQpU2z33Xe3efPm2eqrr17TY2NnEIAABFIIEABT6DEWAhAIS+D+++8vXudy22232WmnnVbM8/bbb7d27do1Oee+ffsWY84444zFAqDfA/j+++83/Du/t/DGG2+0xx57rOHfDRkypPiM//vK5vcT/uAHP7C5c+eG5cTEIACBchIgAJbTO0cNgbom4Gfc/HKuX5b1h0H8Hjy/DHz22Wfb4Ycf3uSxDxs2zF577bXFQlzlIZCWBEC/lDx16lS755576po3BwcBCOgRIADqOWPGEIBAMwSGDx9ut9xyS/Hal44dOxafvuSSS+y4445b7qXgP/3pT8Ul4FmzZjU8zZsSAP3BkV122WWxewqRBwEIQCACAQJgBAvMAQIQqBmBu+66qwhdfuZtp512Wmy/e+yxh3388cdNXgr2/7bBBhvYr371K/PP+tbSAPj6669bnz59iieEe/XqVbPjY0cQgAAEakGAAFgLiuwDAhCoGwL+0Ig/vXvrrbcmHdMJJ5xg7733nk2cODFpPwyGAAQgkIMAATAHVfYJAQjIEvCzgP6+v6OOOirpt4DPPfdc+973vmc9evSQZcHEIQCB+iVAAKxftxwZBCAAAQhAAAIQWCYBAiCFAQEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACECAAUgMQgAAEIAABCECgZAQIgCUTzuFCAAIQgAAEIAABAiA1AAEIQAACEIAABEpGgABYMuEcLgQgAAEIQAACEPg/WjdrMHsewOkAAAAASUVORK5CYII=" width="640">


#### Magnetic Field

The magnetic field profile show below includes a dashed line indicating the maximum magnetic field limit required at the edge of the right-of-way by the state of Florida for transmission lines greater than 500kV. Notice that this limit is not exceeded for this example.


```python
b = emf.net_magnetic_field(-20, 1) * 1e7

# Magnetic field limit
b_lim = 250

print('ROW Edge Magnetic Field (mG): {:.2f}'.format(b))
print('Max Field < {} mG limit: {}'.format(b_lim, b < b_lim))
```

    ROW Edge Magnetic Field (mG): 81.98
    Max Field < 250 mG limit: True



```python
emf.plot_mag_field_contours(
    xs=np.linspace(-20, 20, 100),
    ys=np.linspace(0, 40, 100)
)

ax = emf.plot_mag_field_profiles(
    xs=np.linspace(-20, 20, 100),
    ys=[1]
);

ax.plot([-20, 20], [250, 250], 'k--', label='250 mG Edge of ROW Limit')
ax.legend();
```


    <IPython.core.display.Javascript object>



<img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAoAAAAHgCAYAAAA10dzkAAAAAXNSR0IArs4c6QAAIABJREFUeF7snQeUFVW29zc2SBC6sSVLEElGgiCK8AQUROXpIPoho46gOKJgYmBAFAkqAuJDDIAEn+C8UVEUDAiYSAKjiEQZJSlBMCJNEEGRb+0z1uX27Xtvnao6VXVO1f+s1Uvpe8Ku/95169f7hCp29OjRo4QCBaAAFIACUAAKQAEoEBsFigEAY+NrXCgUgAJQAApAASgABYQCAEAEAhSAAlAACkABKAAFYqYAADBmDsflQgEoAAWgABSAAlAAAIgYgAJQAApAASgABaBAzBQAAMbM4bhcKAAFoAAUgAJQAAoAABEDUAAKQAEoAAWgABSImQIAwJg5HJcLBaAAFIACUAAKQAEAIGIACkABKAAFoAAUgAIxUwAAGDOH43KhABSAAlAACkABKAAARAxAASgABaAAFIACUCBmCgAAY+ZwXC4UgAJQAApAASgABQCAiAEoAAWgABSAAlAACsRMAQBgzByOy4UCUAAKQAEoAAWgAAAQMQAFoAAUgAJQAApAgZgpAACMmcNxuVAACkABKAAFoAAUAAAiBqAAFIACUAAKQAEoEDMFAIAxczguFwpAASgABaAAFIACAEDEABSAAlAACkABKAAFYqYAADBmDsflQgEoAAWgABSAAlAAAIgYgAJQAApAASgABaBAzBQAAMbM4bhcKAAFoAAUgAJQAAoAABEDUAAKQAEoAAWgABSImQIAwJg5HJcLBaAAFIACUAAKQAEAIGIACkABKAAFoAAUgAIxUwAAGDOH43KhABSAAlAACkABKAAARAxAASgABaAAFIACUCBmCgAAY+ZwXC4UgAJQAApAASgABQCAiAEoAAWgABSAAlAACsRMAQBgzByOy4UCUAAKQAEoAAWgAAAQMQAFoAAUgAJQAApAgZgpAACMmcNxuVAACkABKAAFoAAUAAAiBqAAFIACUAAKQAEoEDMFAIAxczguFwpAASgABaAAFIACAEDEABSAAlAACkABKAAFYqYAADBmDsflQgGVCnz11VdUu3Zteu6556h79+4qu07b1ymnnEJt2rShqVOnOh6rWLFiNGTIEBo6dGjWtvz5sGHD6OjRo1JjXH755XTyySfT5MmTper7UWn9+vXUsGFDWrVqFZ111ll+DIE+oQAUiJgCAMCIORSXE44CDCQ33XSTGHzx4sXUqlWrQoYwTNSsWZN27NhBHTt2pLfeeiscQ12O+sILL9B3331H99xzT6EeVAKg1Vc6E8877zz617/+RboB4JIlS6h169b0+eefU926dV2qm77ZoUOHaNKkSTR9+nT67LPP6MCBA1ShQgVq1qwZ/fnPf6YuXbpQTk5OovGf/vQn8e/XXntNqR3oDApAgWgqAACMpl9xVQErYAFgqVKlBAiOHz++kAULFiygtm3bUsmSJaldu3bGAeB///d/07p164ghLbkw2DKolChRohCMuJHfAkCGG86qJZeKFStShw4dxFjHHXecGM9p8SMD2KlTJzp48CDNmzfPqTlZ63///fd02WWX0YoVK8R1t2/fnvLz8+mbb76h9957jz744AN68MEH6YEHHkj0M2fOHKHbpk2bqE6dOkrtQWdQAApETwEAYPR8iisKQQELADt37kyLFi2iXbt2UfHixROW3HrrrfTpp5/SDz/8IKboTMsAZgJAlVJbADh69Gjq16+fyq5FX6oBkDOiPPX7zDPPUI8ePZTae+mll9K7775Lr7zyCnFMpZZPPvmEvvjiC7r++usTH/36669UuXJluuOOOwQcokABKAAFsikAAER8QAEFClgAyA9snpqbPXu2yOBwOXz4MFWpUoUGDRpETz75ZBEAfOyxx8S0HT/Qf/75ZzrjjDNo4MCBdM011xSyjDNNAwYMIJ6O5UwYZxQnTJhA1atXL7S2zVrDtnHjRnr44Ydp1qxZYj0bg8S4ceOoTJkyhfr9v//7P3r88ceJ15GVLl2aLrnkEmIIq1GjhqjHa+4WLlxYqE2tWrVENjDTFDBPiQ4ePJjmz59P+/fvF9PffD3Dhw/PqLYMAKabAt6zZ49Y1/fqq6+KaWq2+69//Sv9/e9/F9lCq6QDwA8//JD69OlDa9euFTDXv39/Ae8yawB53ePNN98sNGA9rGLFAi8FePnll+nFF18khrNrr72WnnrqKeHju+66i958803RhG0dNWqUAFQuy5YtowsuuIBuu+024V8nhX28efNmWr16tZNmqAsFoEAMFQAAxtDpuGT1ClgP/eXLl9Pdd98tpuCef/55MdDrr78u4Gv79u3iwZ6aAWRgufLKKwX4MSy+9NJL9PHHH4ssIa8XtAoDBAPFX/7yFzr//PMFlDE08sM+eXODBYBNmjQRGzR4ypmzj1OmTBGAw7BhFQYynkZkaOW1bDz1yJBStmxZWrlyJZUvX15korgdr19kUOTCn/P0ZzoAXLNmDf3Xf/2XmKblzCdDG0MJT1HyZ5mK1RfDV69evQpVy8vLE/2lAiDDVIsWLejrr7+mnj17CtBcunQp/eMf/xCQNXbs2IwAyNDHawt5evn222+n3377jZ5++mmRRWM77TaBMLjNnDlTZHWTixULjRs3FuB/xRVXiPWLbBPryPaxnbxO9O233xZ+njZtGt14442im/vuu49GjBhBDKctW7Z0FKzsTwbvn376iXJzcx21RWUoAAXipQAAMF7+xtX6pEAyAH700Ucig/ftt9+KjBrDFUMCr9tigEkFQM7scT2rcLbonHPOoUqVKtH7778vfs0A17RpU7EJw4Iw/j2vN+Sx0wEgZ6eeffbZRL/W9LQFLFu3bhWgytOFDB1W4bV+DI8MYtbvM00BpwNABkmGR+6HQccqDFRWliudG7JtAuFMImciUwGQM5wjR44U49WrVy/RLevPWcwvv/wykclMzQBeddVVNHfuXAHRlp3//ve/6eyzz6YjR47YAiBDLvuOp2PTASCv3WPota6Z4Z9BkEHVyuzxOHxN7AdeJ8qF/cRgyZlNBl+r/PLLLyKbahVeYsCAnlw423jdddcRx2Dz5s19inZ0CwWgQBQUAABGwYu4htAVSAZAng6sVq2amKrltVycUeKp31tuuSUtACYbz5kbhgLO4vDDnP/N5ZFHHqH777+fNmzYUAh0LDBMB4CcRTz33HMT3TM4/u1vf6OCggKRHeJ/9+3bV/SZChIXXnihmBLl7B8XWQDkDCKDK2dBk7NvMg6yAJCzhv/v//2/Qk0Yfk888cQiANioUSOhNWfXkgtnRTnzydPb1jq5ZABkjcuVK0e8c5Z1Ti6cdeXMnF0GkDO2yRpZfVixwNna5OvgqWbWhLPEvJPXKgyivNlj27Zt4ldsN4M/ZySTd/lyW+7DKmeeeaaA7OTCQMtLD3gJQupGGhkfoA4UgALxUQAAGB9f40p9VCAZAPnhzg9h3hHM06QMNJwNZMhKlwHkKUDOZPEZbry2zyoMLL///rv4J2eNeAqXP0/eXLJ3716RJUoHgLxjlOEzFUysNWs8zZptjRmfK2etJZMFQM488fQ0n4nHwOukuFkDyOsZOQuXqYwZMyYBTckAyNpUrVpVTH+nbphgSGY4lgFAhk/elZtcrFjgbB9PMVvFmppP9Qufn8jrF/ft2yeqMhDyus3UDCAvIeBsJRcGd4bYVAC0dgIzwFprUJ34AHWhABSIjwIAwPj4GlfqowKpAMgZKV4jxlOpDGH8QOeSCoC8UYCnTDnjxmvAGEp4rRtvMOAMogUhbgCQs3F8blwqAPK0KNvBmwz4nDmGhuRMk1Wf1/kxzHHRFQAZslk7XluXrtSvXz8xvasaAHkKmNcgcvYuHQCmZvosAEz1CwPgjBkzEtO7PH3N09rZ1gDydDhP5acCIMcMZzxTs78+hj66hgJQwFAFAICGOg5m66VAKgDyWi2eCuXsFB/ky+sA0wEgr+ljCOOpXj4j0Cr8EE8GQDdTwHYAyGvkGJw4q8SglK3wRgbeNJF6DmDqGkAVU8DZjoFJXQPI06CcAeWNFXZF9RQwAz5n7nbv3q0UAPlwad4gwhtTUs+TtAbKBIDWJhC2KXn9oJ02+BwKQIH4KQAAjJ/PccU+KJAKgDwE7+xkQGLIsjZ5pGYAeSqPz5FjcLKOZ+E2DDacXbIygJxl4qllJ5tA7ACQd+Y2aNBAHE/Ca+WSN2jwuAwRJ510klCra9eu4rBja02iJaEfm0CcACBvVOHMGq99400XyYWnUDmLaU2Zq94E8r//+7/i/D/W8dRTT00MnS4W+EPZDCDX5aN4eNMQAyavU0wtnDX+8ccfi2QAeQMJHwSdbbe1D+GPLqEAFDBQAQCggU6DyfopkOmhn2ppKgDyQ/7iiy8Wx6bw7k0+x47P6uPjQ1KPIuFz9BgIko+B4Q0cvHaQ4YLXAWYDDctGawqY6/JUI0858g5VXq/IGyP4c96FymsXrQOZrWwhb0LgjSUMVpwVTAeAvG6QM1ic0eQ++CgarscbE9jWTMXNGkCGZNaOteKpVN4swq9M42wlT6tyn9Y0eCoAchteo8eZWl4PyZsu+Agc2WNgeF0nn8HI/uLrtIoKAOQ44A1EvLuZ1/LxxhDeBJP8JhD+Pa/1swrvHue44Wt56KGH9LtJYBEUgAJaKQAA1ModMMZUBdwCIF8vZ5IYxHgXKMMSH/bM4JJ6GDHDDmcTedcqnxfIUMBn+nEWj9tzO6cAyPX5EGre9MCwwYXPJWQo5XP0rKlhhiqGHAYOzqzZHQTN767lDRZ8fAsfX8L1eRo82xsq3AAg28vT7TxFzodws4a8w5nt5mwYX4P12rh0B0HzW1t40wcDI8Ock4OgeWzOzrE2yRtBVAAg9826TZw4MfEuYPZ/8ruAOXObvHbT2gHMB4Crfi+xqfcl7IYCUCCzAgBARAcUMFgBzqjxRpPk404MvhzjTOdNPLwej998knwOYRgXwhlchlzO3qJAASgABewUAADaKYTPoYAmCqQeGM1m8bQn7zjm7Jn16jZNzI2NGTwVy9lDPvomrGIdYM1/EPBB4yhQAApAATsFAIB2CuFzKKCJAjwlzJtB+B3AvLGBj2/hH56a5alCFCgABaAAFIACsgoAAGWVQj0oELIC/FYOhsD169eLdW/8+jLeEMJvCEk+HDpkMzE8FIACUAAKGKAAANAHJ1k7K5Nfh8ULuvnIj5deekm8zYGPrOAzvpLf1OCDKegSCkABKAAFoAAUgAJFFAAAKg4KPv2fdzvyTkSeqrPeh8qHuvIxGLxDkA9oveOOO+i4444jPvQVBQpAASgABaAAFIACQSoAAFSoNk/LnXPOOSKzx+92bdy4sQDAgoICqlixonizA5/lxoV3DZ5++um0bNmyxOu2FJqCrqAAFIACUAAKQAEokFEBAKDC4OjWrRvl5+eLM9X4aAgLAK3DfvktCuXLl0+MyGej8Zsd+HBdFCgABaAAFIACUAAKBKUAAFCR0ry2j9/DyVPA/IL6ZADkzN9NN90k1v4ll+bNm4tpYj7MN7Vw3eT6v//+e+LVXMmv7FJkPrqBAlAACkABnxXgVyzu27ePqlWrJpYA+VV4zTkfFu+1HH/88eJ5hhJNBQCACvy6fft28Z5W3qXZsGFD0aNXALTeG6rAPHQBBaAAFIACGinAzww+O9KPwvBXpXRpKlDQOb9akF8NCQhUIKaGXQAAFThl1qxZdNVVVxV6LdORI0fEqfz8V968efPEa7ucTAGnZgB5HSEf+0HE2cLSCqxGF1AACkABKBCsAgeJaIB4nSJvBvSj7N27V/Tt9UnxH0tJrGHnTY0o0VMAAKjAp5zS37p1a6GeeMr3tNNOE+9n5Tc08CYQfofr1VdfLep98cUX4nPZTSDWTU30JABQgc/QBRSAAlAgeAUYq+7yFaqsZ4XXJ8V/LAUABh8jwY0IAPRJ6+QpYB6Cj4F5++23xTEw/NfUnXfeKUZeunSplAUAQCmZUMk3BVr71nM4HS8MZ1iMGnMFAIAxDwCtLh8A6JM7UgHQOgias4DJB0HzGguZAgCUUQl1nCkQNahzdvXytQGL8lqhZnYFAICIEH0UAADq44uslgAADXGUVmYC8IJxBwAxGJ2jMAoAMApejMo1AAAN8SQA0BBHBW4mIC9wyR0NCDh0JFfkKwMAI+9igy4QAGiIswCAhjjKNzMBer5JG0rHAMNQZA99UABg6C6AAQkFAICGBAMA0BBHeTYToOdZQqM7ABga7T5b4wGAthKhQmAKAAADk9rbQABAb/rp2Rqwp6dfdLMKUKibR9zbAwB0rx1aqlYAAKhaUZ/6AwD6JGyg3QL4ApU7soMBCM11LQDQXN9Fz3IAoCE+BQAa4qiEmYA90zxmtr2AQjP8BwA0w0/xsBIAaIifAYC6OwrAp7uH4mUfgFBPfwMA9fRLPK0CABridwCgbo4C8OnmEdiTTQEAoR7xAQDUww+wghUAABoSBwBAHRwF6NPBC7DBqwKAQa8Kum8PAHSvHVqqVgAAqFpRn/oDAPokbNZuAXxhqI4xg1YAQBic4tEFwEWLFtHo0aNpxYoVtGvXLpo5cyZ16tQpq7QLFiygv/3tb/TZZ59RjRo1aNCgQdS9e/e0bUaOHEkDBw6ku+++m8aOHeuby44ePUpDhgyhyZMn0549e6hly5Y0YcIEqlevXpEx+bWu5513Hq1evZpWrlxJjRs39s0uPzoGAPqhqg99AgB9EDVtl4C+oJTGODoqABj01yvRBcA5c+bQkiVLqGnTptS5c2dbAPzyyy/prLPOottuu41uueUWev/99+mee+6h2bNnU4cOHQq5Yfny5dSlSxfKzc2ltm3begLAoUOH0ldffUVTp05N6+pRo0bRiBEjaNq0aVS7dm164IEHaO3atbR+/XoqVapUoTYMoxs3biS+dgCgv3dOrHsHAPrpfkCfn+qib1MVAAyq91x0ATBZq2LFitkC4IABAwTsrVu3LtG0a9euIus2d+7cxO/2799P55xzDo0fP54efvhhkWVLzgBy/X79+tHrr79OnJFr1qwZPf7449SoUaO07ssGgJz9q1atGvXt21f0yaWgoIAqV64sgJHtswpDH2cvX331VTrzzDMBgOpvFvRoKQAAVBkLAD6VaqKvuCgAIPTuafMAcPv27SLzZpWSJUsS/2QrMgB44YUXCrBLhrnnnntOZAEZuqzSrVs3ys/PF1DXpk2bIgDYvn17Kl26NA0ePJjy8vJo4sSJAtY2bNgg2qWWbAC4ZcsWqlOnThGYa926tRj3iSeeEN19++23ItM5a9YsqlChgsgUIgPo/e5ADxkUAAB6DQ1An1cF0R4KHFMAMOguGoIDwE+JqKw7I0Wr/UR0Tpr2vD6OIcorANavX59uuukmsa7PKm+//TZ17NiRfv75ZwF1L730Eg0fPpx4CpinX1MB8MMPPxT1v/vuu0JQWrduXerfvz/deuutjgBw6dKlYs3fzp07qWrVqom2PP3MUDt9+nTiLOHll18u6vGaRZ5OBgB6CDQ0tVcAAGivUdEagD43qqENFHCmAGBQXi/zANCvDKAdAP7www9iOvfdd9+lhg0bColTAXDcuHF01113CVhMLgcPHhRTuLyeb/HixXTZZZclPj58+LCAuOQsJmcNr7/+epIBwCeffJJefvllWrhwIeXk5AAA5YMfNd0qAAB0ohzAz4laqAsF1CgAELTX0TwA5OnY5Clg+2skkS2z2wVsNwXM06tXXXWVgCyrHDlyRPR93HHHifV+jz32GD311FPEu4lTS/ny5cX0LMPg119/nfiYAY7/zXBoFV7jV65cOZKZAuadzW+++aawI9kutpMhkjePmFKwC9gQTwEA7RwF6LNTCJ9DgeAUAAym1xoAaOnCm0B4ypd32Frluuuuo927d4tNIPv27aOtW7cWkpGnjE877TTitryDmLODnN3btGkTnXLKKVLhLbMJhLOHvBGECz97K1WqlNgEsm3bNvE7q/B0Me9anjFjhjgSpnr16lJ26FAJAKiDFyRsAACmEwnQJxE6qAIFQlYAMHjMAdEFQN6tyyDGpUmTJjRmzBhxZAtvxKhZs6ZY68eZt+eff17UsY6B6d27N9188830wQcfiOncdMfAWPqlTgHzVC5nEhkWH330UeJpZQYy7oOzhzyFnFpkjoHhMweTj4FZs2ZN2mNguG+sAQz56yUOwwMALS8D+uIQ77jGqCoQdxiMLgDyNCwDX2rhXby8K5cPeGZYSp6u5f/v06ePgCvOnPGZe5kOguZ+0+0CZvi7//77xXEs33//PVWpUkVAIZ/lx4dLOwVA6yDoSZMmiSNpWrVqJY6gYbhMVwCAUf2u0ui6AIAAP43CEaZAAY8KxBUEowuAHgMCzUNQAFPAIYjuZsh4AiCgz02soA0UMEuBOMEgANCs2Iy2tQBAQ/wbLwAE+BkSljATCihUIA4gCABUGDDoyqMCAECPAgbVPB4ACPALKp4wDhTQV4Eog6B5AMhr3/iIE96swT8o0VEAAGiIL6MLgIA+Q0IQZkKBEBSIGgyaB4BuzgEMIVAwpAsFAIAuRAujSfQAEOAXRhxhTChgpgJRAUEAoJnxF02rAYCG+DU6AAjwMyTkYCYU0FAB00EQAKhhUMXWJACgIa43HwABfoaEGsyEAgYoYCoIAgANCK7YmAgANMTVZgIgoM+Q8IKZUMBgBUyCQQCgwYEWOdMBgIa41CwABPgZElYwEwpESAETQBAAGKGAM/5SAICGuNAMAAT4GRJOMBMKRFgBnUHQPADEMTDRvVUAgIb4Vm8ABPgZEkYwEwrESAEdQdA8AMQxMNG9ZQCAhvhWTwAE+BkSPjATCsRYAZ1AEAAY40DU7tIBgNq5JL1BegEgwM+QsIGZUAAKJBTQAQQBgAhIfRQAAOrji6yW6AGAAD9DwgVmQgEokFGBMEEwOAAsOJUoN8d9GOw9QpS3hQhTwO411L0lAFB3D/1hX/gACPgzJFRgJhSAArYKhAWBAEBb16BCYAoAABVIPWHCBOKfr776SvR25pln0uDBg+myyy4T/27Tpg0tXFj4C6dnz570zDPPSI8eHgAC/KSdhIpQAAoYpkDQIAgANCxAIm0uAFCBe998803KycmhevXq0dGjR2natGk0evRoWrlypYBBBkDeSv/ggw8mRitTpgzl5uZKjx48AAL8pJ2DilAAChiuQFAgCAA0PFAiZT4A0Cd35ufnCwjs0aOHAMDGjRvT2LFjXY8WHAAC/Fw7CQ2hABQwXAG/QdA8AMQ5gIaHdBbzAYCKfXvkyBF65ZVXqFu3biIDeMYZZwgA/Oyzz0R2sEqVKnTFFVfQAw88QJwFlC3+AyDAT9YXqAcFoEDUFfALBM0DQGwCiW6sAwAV+Xbt2rXUokUL+uWXX6hs2bL0wgsv0OWXXy56nzRpEtWqVYuqVatGa9asoQEDBlDz5s3ptddeyzj6oUOHiH+swgBYo0YNInqSiEorstrqBvCnWFB0BwWggPEK+AGBAEDjwyJCFwAAVOTMw4cP07Zt28SW+RkzZtCUKVPExg/OAKaWDz74gC6++GLatGkT1alTJ60FQ4cOpWHDhqX5TCUAAvwUuR/dQAEoEFkFVIIgADCyYWLghQEAfXJau3btBNxNnDixyAgHDhwQWcK5c+dShw4d0lrgbwYQ4OeT29EtFIACkVVABQgCACMbHgZeGADQJ6dddNFFVLNmTZo6dWqREZYsWUKtWrWi1atXU8OGDaUsULcGEPAnJTgqZVegeD2zFPpto1n2wlpNFfAKgQBATR0bS7MAgArcPnDgQHHmHwPfvn37xPq/UaNG0bx58+jUU09NrAc86aSTxBrAPn36UPXq1YucDZjNFO8ACPBT4OrodmEa0PntCQCj3wob3r9bEAQAGu74SJkPAFTgTj7q5f3336ddu3ZRXl6eyOrxRo/27dvT9u3b6YYbbqB169YRT/3yRo6rrrqKBg0aFNA5gAA/BS42vwsAnlofAhDV6mlsb05BEABorKsjaDgA0BCnussAAv4Mca8aMwF5anT02gvg0KuChrV3AoEAQMOcG2lzAYCGuNcZAAL8DHGrOzMBeu50C7sVwDBsD/g8vgwImgeAOAja57AJsXsAYIjiOxlaHgABf0501b4uYE97F3kyEFDoST79GttBoHkAKHsQdLqjyxo0aECff/55WjfxObiPPPKIOA7t119/Fa9S7du3L/3lL39J1N+/fz/de++9NGvWLPrxxx+pdu3adNddd9Ftt93mm+v5hQ1DhgyhyZMn0549e6hly5Y0YcIEYZ9VrrzySlq1ahV99913dOKJJxKf+sHr/vmsX5MKANAQb9kDIMDPEFdmNhOwZ7wLlVwAoFCJjOF2kgkEow2AfAbue++9l5C+ePHiVKFChbSuWLBgAf3000902mmn0fHHH09vvfWWAMDZs2cnjke79dZbic/N5XN1TznlFHrnnXeoV69e4iUKDGFuCoPqV199lfaEDu6PQW7EiBE0bdo0AZz81i5+0cP69eupVKlSYsjHH39cvPihatWq9PXXX1O/fv3E75cuXerGpNDaAABDk97ZwNkBEPDnTE1NagP4NHGE5mYACDV3UCbz0kFgtAGQM3WcGXNbzjnnHOrYsSM99NBDoouzzjqLrr32WgFhVmnatKk4dePhhx8Wv+IsHQPY66+/Lt6e1axZMwFojRo1SmtGNgDk7B9n8RhELajjDGjlypUFMHbt2jVtn2+88QZ16tRJjF+iRAm3lx94OwBg4JK7GzA9AAL83KkZUisAX0jCR2xYAKFhDk0GwWgD4OjRo8VJGJwp4wwZZ9L4eDS7wuDFmT7O6jFE8gkaXDgDuHLlSvE7BjPOGnIdzhJeeOGFog7XLV26NA0ePFiMzS9fYFjbsGED5efnFxk6GwBu2bJFvMCBx2zcuHGibevWrcW/n3jiiSL97d69m26//XaRCfzwww/tLlWrzwGAWrkjszFFARDwp73rAHzauygSBgIIDXCjBYE/p2VQAAAgAElEQVTmASAfZZabm5vQuGTJksQ/qWXOnDnEa/Z43R8ficavMmUo4iPQypUrl9ZHnF07+eSTReYsJyeHxo8fTzfffHOiLv+eIfD5558nnk4+7rjjxNq8G2+8UdRh4OKMIa/FS7apbt261L9/f9E2tWQDQJ7C5TV/O3fuFNO7VunSpQsVK1aMpk+fnvgdH/X29NNP088//0znn3++mMLms35NKgBAQ7x1DAA/JaKyhlgdMzMBfDFzuKaXCyDU1DFs1lwiuku8Mz4ZqlQabD0rCq4hyvUwG7n3V6K8GUUt4w0SDFF2hadma9WqRWPGjCE+Kzdd+f3334mzbgyOfJYuT/1ytq9Nmzai+mOPPSaAj//LfS1atIj4xQszZ84UGy/GjRsnNoVwBjC5HDx4UEzh8nq+xYsXiyljqxw+fJg445gMjJw1vP7668UaPlkA/OGHH4izf1u3bhWwy9lHhkAGRVMKANAQTwEANXQUgE9Dp8CkIgoACDUKiv1EdI5RACibAUwn8rnnnitAjaeCZcott9wiXp7Ab9FiiGOoYtjjLJ9VuM6OHTto7ty5AvCeeuopMTWcWsqXLy82oHA/nIm0ypNPPin+zW2twmv8OEvpZgqY+2B7+CUPDJA89W1KAQAa4ikAoCaOAvRp4giY4UoBwKAr2dQ1Mg8A3WYrOavH6/84W8hZOpnC078MYQx01jPv7bffLpTB69mzJ3355ZdiR/C7774rPuOjZHiXsEyR2QTC2UPeCMKF7ahUqVLWTSDbtm0TGcr58+cnspcytoRdBwAYtgckxwcASgrlRzVAnx+qos+wFQAMhuCB6AIgQ9MVV1whQIjX0PFUMe8I5uNTKlasKNbt8Xo/KxvI/+Udu7zpgtf6MejxmX985h5n+bjwVDBPtfJaO+534cKFYsMFTyvzf3kqlzeD7Nu3jx599FHiQ6t5bN4kwq9c5f5Ti8wxMCNHjix0DMyaNWsSx8B89NFHtHz5cmrVqpU4A3Dz5s1il/K3335Ln332Wdr1kSEEmtSQAEApmcKvBAAM2AeAvoAFx3ChKgAYDEh+8wBQ9k0gfEQKr9HjA5sZ+BiQhg8fLgDPgjnO0vEOXS6DBg0Smyp4+pTX8PF5gHfffbc49sUq33zzjVjzx9k+Xm/HEMgbO/r06ZNYa8fwd//999Orr75K33//PVWpUkVAIQMmT8s6BUDrIOhJkyaJI2b4OnhzCuvAhc8EZDtXr15NBw4cEJtFLr30UnE9DLgmFQCgId4CAAbgKEBfACJjCO0VAAz66CLzANDtFLCPIqJrRQoAABUJ6Xc3AECfFAb0+SQsuo2EAoBBxW4EACoWFN15UAAA6EG8IJsCABWqDehTKCa6io0CgEEFrgYAKhARXShSAACoSEi/uwEAelQY0OdRQDSHAkkKAAZdhgMA0KVwaOaDAgBAH0T1o0sAoEtVAX4uhUMzKCChAEBQQqTkKgBAh4Khuo8KAAB9FFdl1wBAB2oC+hyIhapQQJECgEEJIQGAEiKhSkAKAAADEtrrMABACQUBfhIioQoU8FkBgGAWgQGAPkcfunegAADQgVhhVgUAZlAf0BdmWGJsKJBdAcBgij4AQNwy+igAANTHF1ktAQCmyAPwMyRyYSYUICKA4B9hAADE/aCPAgBAfXwBAJTxBcBPRiXUgQJ6KhB7EAQA6hmY8bQKAGiI32OdAQT0GRKlMBMKOFAgljAIAHQQIajqswIAQJ8FVtV9LAEQ4KcqfNAPFNBXgViBIABQ30CMn2UAQEN8HisABPgZEpUwEwooVCAWIGgeANavX59ycnKod+/e4gclOgoAAA3xZSwAEOBnSDTCTCjgowKRBkHzALCgoIByc3N9dDi6DksBAGBYyjscN9IACPBzGA2oDgVioEAkQTBAABxGlFvKfZzs/YUobwgRANC9hrq3BADq7qE/7IskAAL8DIk+mAkFQlQgUiAIAAwxkjB0igIAQENCIlIACPAzJOpgJhTQSIFIgCAAUKOIir0pAEBDQiASAAjwMyTaYCYU0FgBo0EQAKhxZMXONACgIS43GgABfoZEGcyEAgYpYCQIAgANirDImwoANMTFRgIgwM+Q6IKZUMBgBYwCQQCgwZEWOdMBgIa41DgABPwZElkwEwpEQAFjIBAAGIFoi8wlAAANcaUxAAjwMySiYCYUiKAC2oMgADCCUWfsJQEADXGd9gAI8DMkkmAmFIiBAtqCIAAwBtFnzCUCAA1xlbYACPAzJIJgJhSIoQLagSAAMIZRqO0lAwC1dU1hw7QEQMCfIdHjk5ktfOpXdbfLVHeI/oxSQCsIBAAaFTsRNxYAqMDBEyZMIP756quvRG9nnnkmDR48mC677DLx719++YX69u1LL730Eh06dIg6dOhA48ePp8qVK0uPrhUAAvyk/WZcRVOgzi9hAYt+KRt+v1qAIAAw/ECABZYCAEAFsfDmm29STk4O1atXj44ePUrTpk2j0aNH08qVKwUM3n777TR79myaOnUq5eXl0R133EHHHXccLVmyRHp0LQAQ4CftL20rxh3wvDoGgOhVwfDbhwqCAMDwAwAWAAB9joH8/HwBgddccw1VrFiRXnjhBfH/XD7//HM6/fTTadmyZXT++edLWRI6AAL+pPykRSVAXjhuAByGo7ubUUODQACgG3ehjT8KIAOoWNcjR47QK6+8Qt26dRMZwG+++YYuvvhi+umnn6h8+fKJ0WrVqkX33HMP9enTJ60FPFXMP1ZhAKxRowYRfUpEZRVbnaU7gF9wWjsdCaDnVLFw6gMMw9FdZtTAQRAAKOMW1AlGAQCgIp3Xrl1LLVq0EOv9ypYtKzJ+l19+ufjvTTfdVAjmeMjmzZtT27ZtadSoUWktGDp0KA0bNizNZwECIOBPUXQo6Aawp0BEjboAFOrjjEAh0DwArF+/vlji1Lt3b/GTqYwYMYJee+01McNVunRpuuCCC8TzrUGDBhnbtGnThhYuXFjkc3528rIpLvv376d7772XZs2aRT/++CPVrl2b7rrrLrrtttt8iyFeyjVkyBCaPHky7dmzh1q2bCnW+fMyL6tceeWVtGrVKvruu+/oxBNPpHbt2onrrVatmm92qe4YAKhI0cOHD9O2bduooKCAZsyYQVOmTBGBzQHiBgBDzQAC/BRFhctuAHsuhTO8GaAwXAcGAoLmASA/03Jzc219c+mll1LXrl3p3HPPpd9++43uu+8+WrduHa1fv55OOOGEtO13795N/Oy0CgNeo0aNxPOze/fu4te33norffDBB+J3p5xyCr3zzjvUq1cvAZsMYW4KJ1h40yavy09XGOQYaHk9PwPnAw88QJzk4WspVaqUaPL444+LpE/VqlXp66+/pn79+onfL1261I1JobQBAPokO/81UKdOHbr22mtdTQGnmhXYGkDAn08RkaVbAF/wmpswIoAweC/5DoHRBcBUZ33//fdUqVIlkQi58MILpXw5duxYcYLGrl27EtB41llniecoQ5hVmjZtKk7ZePjhh8WvOEvHAPb666+L2bZmzZoJQGOYTFeyASBn/ziLxyd3WFDHEMyndjAwMuSmK2+88QZ16tRJjF+iRAmp6w27EgDQJw9cdNFFVLNmTXriiSfEJpAXX3yRrr76ajHaF198Qaeddppem0AAfj5FQppuAXzBaR2lkQCEwXnTNxCMDwBu2rRJTJly5owhTqacffbZIqs2adKkRHXOAPJ6ep4CZjBbsGCByPzxFLEFlu3btxfTzgyPfNLGxIkTBaxt2LCBeENmaskGgFu2bBHJGx6zcePGiaatW7cW/+ZnemrhTCaf9sGZwA8//FDmUrWoAwBU4IaBAweKv0YY+Pbt2yfW/XEKed68ecSByYHx9ttvi4DkVPqdd94pRnWSKvY1Awj4UxAFWboA8Pmrb1x7BxD663lfINA8ANy+fXuhKeCSJUsS/2Qrv//+u4A0zszJAtHHH39M5513Hn300UdijbxVOKPGEPj8889T8eLFxRFqvDbvxhtvFFW4/44dO4q1eMl21a1bl/r37y/aOgFAfi7zmr+dO3eK6V2rdOnShYoVK0bTp09P/G7AgAH09NNP088//yxO9HjrrbfopJNO8jcuFfYOAFQgZo8ePej9998XaWv+66Nhw4bEgcHwx8U6CJqzgMkHQVepUkV6dF8AEOAnrb+jigA+R3KhsiIFAISKhEzpRikIBgiAbxDlpl96J6XT3gNEeWmW2PHmCM6gZSuc9JgzZ46As+rVq0uN17NnTzErtmbNmkL1H3vsMQF8/F8+PWPRokXESZeZM2eKjRfjxo0Tm0I4A5hcDh48KKZwORmzePHixIsZuA6vO+Sp3mRg5Kzh9ddfLxIzsgD4ww8/EGf/tm7dKjZt8vOfIZBB0YQCADTBS0SkHAABf2o9D+hTqyd686YAYNCbfqmtlUGgeQDoNAPILzrgtXgMaryBQqYcOHBATO8++OCDdPfddyeaMMQxVDHscZbPKrfccgvt2LGD5s6dKwDvqaeeElPDqYWPXqtQoQJxPzw9a5Unn3xS/Dv5FA5e41euXDlyMwXM/bI9fFQbAyRPY5tQAIAmeEk1AAL+1HjdjHtczbWiF3MVAAyq8Z0SCDQPAGV3AXNGjZc3MawxjCUfmWLnAF4exce6MJQlT6FaiQ9eQmW9WpX74mzhl19+KXYEv/vuu+IzXnPIu4RliswmEM4e8kYQLmwHb2jJtgmETwHhDOX8+fOJj7cxoQAATfCSKgAE+Hn3NqDPu4boITwFAIPetfcEgtEFQD6ahde/c/Yv+ew/zuBZ07O8bu/kk08WR6wkl//6r/8Sv3/ppZeK+Idhiqdaea0dAxbvKuYp5jFjxoj/MnjyZhBef//oo48Sn1vI6/d4k8hVV10ldgSnFpljYEaOHFnoGBiemraOgeF1isuXL6dWrVqJMwA3b94sdil/++239Nlnn9mukfQehGp6AACq0dH3XjxPAQP+3PsI0OdeO7TUVwHAoHvfuIbA6AJgpnVvzz33XOJMP4Y5ztIln79nnYrB2Txr3XyyY/htWrzmjz/n9XYMgbyxg9+iZY3J8Hf//ffTq6++Snz8DK+vZyhk0PzPG7QKFzsAtA6C5t3IvJGFQW/8+PECLrnwzmaeql69ejXx9DVvFuFzEAcNGiRA1pQCADTEU64BEODnzsOAPne6oZWZCgAG3fnNMQhGFwDdCYhWYSoAAAxTfQdjuwJAwJ8DhYkI0OdML9SOpgKAQWd+dQSBAEBn4qK2nwoAAP1UV2HfjgEQ8CenPqBPTifUiqcCgEE5v0tDIABQTlDUCkIBAGAQKisYwxEAAv7sFQf42WuEGlDAUgAgaB8LUhAIALQXEjWCUgAAGJTSHseRAkCAX3aVAX0eoxDNoQARAQazh0FWEAQA4h7SRwEAoD6+yGqJLQAC/jLrB/AzJMphplEKAAQzuysjBAIAjYrxiBsLADTEwVkBEPBX1IuAPkMiG2YarwBAML0L00IgAND4eI/QBQAADXFmRgAE/BX2IMDPkIiGmZFUADBY2K1FIBAAGMm4N/SiAICGOC4tAAL+jnkP4GdIJMPMWCgAEDzm5kIQCACMRfwbcpEAQEMcVQgAizcxxOoAzAT4BSAyhoACLhUACKaAIADQZSShmQ8KAAB9ENWPLhMAmFNAVCzXjyHM6hPgZ5a/YG28FQAI/sf/v60konOooKCAcnP9+R63nhUFbxDlnuA+7PYeIMq7kny11b11aKlCAQCgChUD6AMA+IfIAL8Aog1DQAGfFIg7CB7dS3Qkz1eoAgD6FLsR7BYAaIhTYw+AAD9DIhVmQgEJBeIKggBAieBAlaAUAAAGpbTHcWILgAA/j5GD5lBAYwXiBoIAQI2DMX6mAQAN8XnsABDgZ0hkwkwooECBuIBggAC450siL8sM9+4lKl+bqH79+pSTk0O9e/cWPyjRUQAAaIgvYwOAAD9DIhJmQgEfFIg6CBoIgH5uWPEhgtClAwUAgA7ECrNq5AEQ4BdmeGFsKKCXAlEFQQCgXnEWc2sAgIYEQKQBEPBnSBTCTCgQoAJRhEAAYIABhKHsFAAA2imkyeeRBECAnybRBTOggMYKRAkEAYAaB1r8TAMAGuLzSAEgwM+QqLMxs5khl/GJIXbCzOwKRAEEAYCIco0UAABq5IxspkQCAAF++kebKVDnl5KARb+UVdevySAIAFQXB+jJswIAQM8SBtOB8QAI+AsmULKNEne4U+UBQKIqJd33YyoEAgDd+xwtlSsAAFQuqT8dGguAAD9/AgKgF7yudiMCDO0UUv+5aSAIAFQfA+jRtQIAQNfSBdvQSAAE/PkbJMjo+auvqt4BhqqUTN+PSRAIAPQ3FtC7IwUAgI7kCq+yUQAI8FMfKIA99ZqG2SOgUL36JoAgAFC939GjawUAgK6lC7ahMQAI+PMeGIA97xqa2AOg0LvXdIdAAKB3H6MHZQoAAJVJ6W9H2gMgwM99AAD43GsX5ZYAQvfe1RUEAYDufYqWyhUAACqX1J8OtQZAwJ8zpwP4nOmF2v9RAEDoLBJ0hEAAoDMforavCgAAfZVXXedaAiDAT87BAD45nVDLmQIAQjm9dAJBAKCcz1ArEAUAgIHI7H0Q7QAQ8JfZqQA+7wGPHpwrACDMrJkuEBhhAFy0aBGNHj2aVqxYQbt27aKZM2dSp06dpOJ4yZIl1Lp1azrrrLNo1apViTYTJkwg/vnqq6/E784880waPHgwXXbZZVL9uql09OhRGjJkCE2ePJn27NlDLVu2FDbUq1cv0d2VV14p7Pzuu+/oxBNPpHbt2tGoUaOoWrVqboYMrQ0AMDTpnQ2sDQAC/NI7DtDnLKBR218FAIPp9Q0bBCMMgHPmzCEGuaZNm1Lnzp2lAZAhi9vUrVuXvv3220IA+Oabb1JOTo6ALwazadOmCchcuXKlgEE3ZejQoQIop06dmrY5g9yIESPEWLVr16YHHniA1q5dS+vXr6dSpUqJNo8//ji1aNGCqlatSl9//TX169dP/H7p0qVuTAqtDQAwNOmdDawFAAL+CjsN0OcsiFE7HAUAg4V1DxMCIwyAySIXK1ZMGgC7du0qAI9Bb9asWYUAMN0Nk5+fLyCwR48e4mMGSAaw119/nQ4dOkTNmjUTgNaoUaO091s2AGTI5Cxe3759E1BXUFBAlStXFsDItqYrb7zxhsh28vglSpQI5z53MSoA0IVoqU34r4XXXnuNPv/8cypdujRdcMEFIh3coEGDRNU2bdrQwoULCzXt2bMnPfPMM1IWhA6AgL//+AnQJxWvqKSpAoDB/zgmLAgEABa6MZ577jkxvcqZs4cffjgrAB45coReeeUV6tatm8gAnnHGGaKv9u3bi+cuTw3n5eXRxIkTBaxt2LCBGBZTSzYA3LJlC9WpU0f037hx40RTnp7mfz/xxBNF+tu9ezfdfvvtIhP44YcfanrjpzcLAKjAXZdeeqn4y+Dcc8+l3377je677z5at26dSBmfcMIJYgQGwPr169ODDz6YGLFMmTKUm5srZUFoAAjwA/RJRSgqGacAYDB4EDQQALdv317oOVWyZEnin2xFJgO4ceNGatWqFS1evFg8GxnM0mUAefqVp1t/+eUXKlu2LL3wwgt0+eWXi+EZuDp27CjW4iXbxNPJ/fv3p1tvvdURADKI8pq/nTt3iuldq3Tp0oX4mqZPn5743YABA+jpp5+mn3/+mc4//3x666236KSTTjLqawAA6IO7vv/+e6pUqZLI+F144YUJAOS/IMaOHetqxFAAMM7wh0yfqzhFI0MViDMMBpkNDBAAlxTUobK5Oa4Dcv/eI9Qyb3OR9rxBgmHNCwByNo+hiadxb7vtNtFVJgA8fPgwbdu2jXgqdsaMGTRlyhTxbOUM4Lhx4+iuu+4SGcDkcvDgQTGFyzNxDJjJm0a4P57qTQZGzhpef/31IhMpC4A//PADcfZv69atNGzYMJF9ZAhkUDSlAAB98NSmTZvEmgb+y4V3NXHhDOBnn30mAq9KlSp0xRVXiMWlnAVMV3gtAf9YhQGwRo0aRDkFRMXksoaeLi2u8Afw8xQ2aGy4AnEFwaAg0EAA9CMDyOv2ePcsr/uzyu+//y6ej/y7d955hy666KK0NxPvuOVpWoY2BrynnnqKFixYUKRu+fLlqUKFCsQwyNOzVnnyySfFv7mtVXiNX7ly5cjNFDD3sWPHDvF8ZoDkbKUpBQCo2FMcxLxFnAM8eT3ApEmTqFatWmKB6Zo1a4jTx82bNxdrB9MV/muI/6ooUoIAQHPiV433AH1qdEQv0VIgbjAYBAQaCICceZNdqmTdAHZTwPyc5CVSyWX8+PH0wQcfiCwf7761lk+l3lQMhjVr1hTr/N59912R3eOkyymnnCJ1/8lsAuHsIW8E4cLJF57Ry7YJhDOU/HyfP3++SPaYUgCAij3Fi0F5OzzDX/Xq1TP2zoF+8cUXi8Dlv2ZSSygZQICf4mhAd1AgAgoABNU5McIAuH//fvE849KkSRMaM2YMtW3bVmzEYGAbOHCgyLw9//zzGZMeqWsAuQ0DHrfft2+fWP/Hmbt58+aJzR+cMeRlVvzZo48+KtYS8vq92bNn01VXXSV2BKcWmWNgRo4cWegYGE7aWMfAfPTRR7R8+XKxfpGzmJs3bxazeXyEDc/y2a2PVBdM3nsCAHrXMNHDHXfcIbai84GY/BdMtnLgwAGxoHXu3LnUoUMHWyt8XwMYJ/hDxs823lABChRRIE4g6Fc2MMIAyNOwDHyphXftcvase/fu4vy9dNO13CbdGkBeI/j++++Lg6V5jV3Dhg3F7BnDn1UY/u6//3569dVXidff8xIrhkI+nUMsm0opdgBoHQTNs3Y8k8egx9lJhksuvLTr7rvvptWrVxM/x3mzCG8EHTRoEJ188slGfXEAABW4iwPmzjvvFOcecXAnnxieqXs+MJMDi4OIg9qu+AqAcYA/QJ9diOFzKCCvQBxg0A8IjDAAygcPauqiAABQgSd69eolUtOc/Us++4//YuHdSZwitrau8zZxTif36dNHTBGnng2YyRzfADDq8AfwUxDh6AIKZFAg6iCoGgIBgLiVNFIAAKjAGZm2ffMhl5z25l1UN9xwgzgbkFPGnJbm9QmcMpZdXOsLAEYZ/gB+CiIbXUABSQWiDIIqIRAAKBlQqBaEAgDAIFRWMIZyAIwq/AH8FEQbuoACLhWIKgiqgkAAoMvAQjM/FAAA+qGqD30qBcAowh/Az4eoQ5dQwKUCUQRBFRAIAHQZUGjmhwIAQD9U9aFPJQAI8PPBM+gSCkCBjAoABAtLAwDEzaKRAgBAjZyRzRTPABg1+EPGz5DIhZlQgIiiBoJus4EAQNwOGikAANTIGb4BYJTgD+BnSMTCTCiQRoEogaAbCAQA4rbQSAEAoEbO8AUAowJ/AD9DIhVmQgEJBaICgk4hEAAoERyoEpQCAMCglPY4jqspYMCfR9XRHApAAd8UiCMEAgB9Cyd07FwBAKBzzUJp4RgAowB/yPqFEmsZBz1PL3NcW/OR65Zo6IcCUQBB2UwgANCPCEKfLhUAALoULuhmjgDQdPgD+AUXXlGBOr8UAyz6pWzRfk0HQRkIBAAGF08YyVYBAKCtRHpUkAZAwJ8eDtPFCgCev54AIKrVN+oQCABUGy/ozZMCAEBP8gXXWAoATYY/ZP3cBxMgz712frYEHLpX12QQzJYJBAC6jwm0VK4AAFC5pP50aAuAgD9/hNepV4CeTt5wbwvAUE67KEJggAD4bEFHKpNbQk7rNLV+3vsr9cibTQUFBdLvrHc9GBqGogAAMBTZnQ+aFQBNhT9k/TIHAmDP+U1icgtAYWbvmQqC6TKBAECT79LI2Q4ANMSlGQEQ8GeIB7OYCdgz34d+XAGg8JiqUYFAAKAfdwr6dKkAANClcEE3iwwAIutHBOAL+vaJxngAQvNeKZeaBQQARuNejMhVAAANcWRaADQt+xdX+APwGXKXGWZmXIHQtGxgMgQCAA27yaJtLgDQEP8WAUCT4C+O4AfoM+TOioiZcYRBk0DQgkAAYERuuGhcBgDQED8WAsALcg2xmojiAn8APnNiMg6WxgUITYNAAGAc7j5jrhEAaIirEgDYooCouCEAGHX4A/QZcvfE3Myow6BJELh0L9GRPF+PVrGeFTgGJub3vcTlAwAlRNKhilEAGGXwA/TpcDvABrcKRBkGTQDB3/YSLTMLAOvXr085OTnUu3dv8YMSHQUAgIb40hgAjCL8AfoMuUtgpiMFogiDukOggQCIg6Ad3VVGVQYAGuIuIwAwavAH8DPk7oCZnhWIEgzqDIEAQM+hig7UKQAAVKelrz1pD4BRgT9An69xjM41VyAqIKgrBAIANb8B4mUeANAQf2sLgFEAP0CfIXcBzAxUgSjAoG4gCAAMNIQxWHYFYguA//73v+mll16ixYsX09atW+nnn3+mihUrUpMmTahDhw509dVXU8mSJbWJHy0B0HT4A/hpE98wRGMFTAdBnSAQAKhxoMfPtNgB4Keffkr9+/enDz/8kFq2bEnNmzenatWqUenSpWn37t20bt06AYUMXFzvnnvu0QIEtQNAk+EP4Be/bzpcsXcFTAZBXSAQAOg9DtGDMgViB4C1a9emv//973TddddR+fLlMwq5bNkyeuKJJ6hhw4Z03333KRPcbUdaAaCp8Afwcxt+aAcFjilgKgjqAIEGAqDsMTCnnHKKmE1LLb169aJx48ZRz5496b333qOdO3dS2bJl6YILLqBRo0bRaaedlmiyfPlyuvfee2nFihVUrFgxkaB59NFHqVGjRrgDfVAgdgD466+/UokSJaSldFpfumOHFbUBQBPhD+DnMNpQHQpIKGAiCIYNgQYCoOwxMN9//z0dOXIkETg8m9a+fXuaP38+tWnThiZNmiRgr2bNmmK2bejQobRq1Sr68ssvxTmD+/fvp82wj+4AACAASURBVFq1atGVV14pIPC3336jIUOGiNm67du3O3puS0QvqhBR7ADQVK9rAYCmwR/Az9Rwh90mKWAaCIYJgREGwNSQ5eVTb731Fm3cuFFk81LLmjVrRGZv06ZNVKdOHfrkk0/o3HPPpW3btlGNGjVE9bVr14pZOO6jbt26Jt0VRtgaewDklDP/hfLdd9/R77//XshpY8aM0caJoQOgSfAH8NMmbmFIjBQwCQTDgsCYAODhw4fF2vq//e1vaZdQHThwgAYNGkSvv/46ff7553T88cfTvn37iJdo3XHHHaINZxMHDhxI77zzDjEsFi9ePEY3UzCXGmsAfOSRR0QQNmjQgCpXrlzorxT+i+WDDz4IxgsSo4QKgKbAH8BPIpJQBQr4rIApIBgGBBoIgDz9mpt77P3zfDqG3QkZL7/8slhnz9k8BkGrjB8/XmyuZADk5+7s2bNF9s8qPG3cqVMnMS3MpV69ejRv3jwxNYyiXoFYAyBDHy9C7d69u3plFfcYGgCaAH8AP8XRhu6ggAIFTADBoCEwQADsX9CXSua6P8rs0N5D9Gje/xQJBF6Xx+v3shU+So2zem+++WaharyekGfbdu3aRY899hh9/fXXtGTJEipVqhQdPHhQrBXkdYKcBeQMINfhDCHP1PFJHShqFYg1AFatWpUWLVok/srQvYQCgLrDH8BP97CFfVCASHcQDBICDQRApxlA3gl86qmn0muvvUZ/+tOfMt4BPE184okn0pQpU+jPf/4zPfvss2Lql+HwuOOOE+2sOvxZ165dcTcpViDWAMjby3lL+tixYxXLqr67wAFQZ/gD+KkPMCc9nnvUSW196i4vuhBdH+Mibgkg8D8ONhAAZXcBWxHM2cGJEyeKnbvZ1u0dOnRIACBPC/Ms3FNPPUW8LIufydamEd4JzMe18Q5inlJGUatArAGQN3107NiRNmzYQGeccUaRbeb8F4wuJVAABPzp4nZ/7TAV5PxVpWjvAEd1iusMgkFkAg0EQNlzADlI+JnKGzk4ozdy5MhE3GzZsoWmT59Ol1xyiXjj1o4dO8TnPP3Lb+WqVKmSmOpt3Lgx3XzzzXTnnXeKvrgOTyNzHZ6xQ1GrQKwBkNcZcPq5bdu2RTaBsMzPPfecWrU99BYYAOoKf8j6yUUPoE5OJ79qARbllNUVBP2GQAMB0EkGkHfs8vq/L774ghgcrcJZvVtuuUUc8PzTTz+J5+2FF15IgwcPFptBrPLuu+/SsGHDxBu5eBqYX806fPhwOv/88+XiCrUcKRBrACxXrpx4HzBnAb2UESNGiPUO/BcML1S1TjhPDuxffvmF+vbtK8bj1DffJJz65htBpgQCgIA/GVeEXweQF74P3FgAOCysWhwhMOIA6Oa2QJvwFIg1APLWct5invwqGjeuuPTSS8UCVT7Ektcs8EJW/gtm/fr1dMIJJ4gub7/9drHlferUqZSXlyd2OfFfOJwClym+A6CO8BfnrB8gT+a2iE6dOMOhjiDoVyYQABidezYCVxJrAOQp3rlz54qp3jJlyihzJ78Sh9c0LFy4UKS5OYXO6x5eeOEFuuaaa8Q4nC08/fTTid85LJPe9hUAAX/KfO+qI8CeK9ki3yhOUBgXCAQARv62NekCYw2AvL5g8+bNdPToUeIXWae+I/jTTz915Ut+tQ0fLcOvsTnrrLPEgdIXX3yxWPvAO5qswhlIfl1Onz59iozD08T8YxUGQPF6nBYFRMWPHcrpysDkRrrBX9SzfoA9zyEb6w6iDoW6gaDqTCAAMNa3r24XH2sA5MWm2QofeOm08M4lfpn1nj17xEusuXDm76abbioEdPz75s2biw0ofBh1auGt9GntUwmAgD+n7nVeH8DnXDO0cKZA1KAwyhAIAHQW26jtqwKxBkA/lOW1fnPmzBHwV716ddcA6HsGEPDnh/uJAHz+6Ipe5RSICgxGFQIBgHJxjFqBKBA7AOTpXuuQSdUK88YOfrk1v12Ez0Kyipsp4FTblK8B1AUATZ/yBfCpvo3Qn0oFTAdCXUBQ1VQwAFBldKMvjwrEDgD5wGc+e6hz587iXYWZysaNG2nMmDHiJdT33ntvVpkZKvngypkzZ9KCBQuKvFrO2gTy4osv0tVXXy364nOSePdxKJtAAH/ebhtAnzf90DocBUyFwShBoIEA6OQg6HACG6O6VSB2APj+++/TgAEDiE8mb9++PTVr1oyqVasmXkbNmzT46Baevv3ss8/EUS18pAsf25Kt9OrVS6zz4+xf8tl/3M56gTVPDb/99tviGJjc3FwBjFyWLl0q5TtlGUDAn5TeRSoB+tzphlZ6KmAaDEYFAg0EQCcHQesZ7LAqkwKxA0BLCIY8fjXN4sWLiV9effDgQapQoYI4eZwPab7++uvFewplSqYpZT5eht9xyMU6CJqzgMkHQVepUkVmCFICgIA/Ka0TlQB9zvRCbTMVMAUGowCBAEAz75GIWh1bADTNn54BUAf4M2G9H6DPtFsD9qpUwAQY1AEE3a4JBACqjFb05VEBAKBHAYNqbjwA6g5/AL+gQhnjmKCA7iAYNgQCAE2IYthoowAA0JAQ8QSAYWf/dIU/QJ8h0Q8zQ1VAVxg0EQKRAQw1lDF4YQUAgIZEhGsABPwV9TDAz5Coh5laKaAjCJoGgQBArUI67sbEEgB37twpdv6aVFwBIOCvsIsBfiaFPGzVVQHdQNAkCAwQADsWPEslct2/4/7XvT/T7Lwe4l32fHIFSvQUiCUA8u7ecePG0XXXXWeMR40DQJ2mfQF+xsQ5DDVIAZ1AMEwIdLIeEABoUIBH39RYAuD48ePFWYCXXnopTZw4kfLz87X3tGMADDP7pwv8Afy0j2sYGAEFdAFBEyAQABiBgI/OJcQSANl9X375JfXo0UMc/Dx58mS64oortPaqIwCMO/wB/LSOZRgXUQV0AEHdIRAAGNHgN/OyYguAlruefvpp6tOnD51++ulUvHjxQl789NNPtfGqEQCoQ+YP8KdNzMKQmCoQNgiGBYEyU8EGAiBeBRfd+zjWAMhvALnpppto3bp11LNnzyIAOGTIEG08Lw2AYWX/woY/gJ82sQpDoAABAtMHgYEAiE0g0b2fYwuAPO3bt29fateunVgHWLFiRa29LAWAcYQ/gF+gcVv/1LWBjqd6sA1bzlbdJfrLpkCYIKhjJhAAiPtFIwViCYC8+ePjjz+msWPH0o033qiROzKboi0Ahpn5A/xJxa7p0CZ1kSFUAkxKih43CMw2FQwAlAwaVAtCgVgCYPv27em5556j6tWrB6GxkjFsATCM7F9Y8BdT8APIKbmVQu8ktuAYFgiGkQnMBIEAwNDvPxhwTIFYAqCJAZAVAAF/Jro0YTPAzmj3+WZ8JEEx7hAIAPTtfkHHzhUAADrXLJQWsQfACGT9AHqh3DqRGzQSYBg0COqSBQQARu5+NPmCAICGeC8jAMYh+2cY/AH0DLmpImamcWAYRwgEAEbsrjP7cgCAhvhPGwAMet2f5vAH2DPkBoqpmdpDYdQhMHUtIAAwpneinpcNANTTL0WsSguAQWf/goQ/jcEP0GfITQMzCymgNQwGCYJBTwcnQyAAEHelRgoAADVyRjZTQgfAGMMfgM+QmwRmOlJAOyCMKgQCAB3FJSoHpwAAMDitPY1UBACjmv3TJPMH6PMUrmhsmALawGBQEBhWFjDCGcAJEyYQ/3z11Vci+s8880waPHgwXXbZZeLf33zzDf3973+nd999l/bt20cNGjSg+++/n66++urE3TJ8+HCaPXs2rVq1io4//njas2ePYXeSWeYCAA3xV6gAGFT2L2T4A/QZcjPATF8VCB0GowiBVhYwwgD45ptvUk5ODtWrV4+OHj1K06ZNo9GjR9PKlSsFDF5yySUC6J5++mmqUKECvfDCC8SvW/3kk0+oSZMmIqb53+XLl6cdO3bQs88+CwD09U4nAgD6LLCq7gsB4Pm5qrq17ycG8Afwsw8D1IifAqGCYFQh0EAArF+/vgC73r17ix8nJT8/X0Bgjx49qGzZsiJD+Je//CXRxUknnUSjRo2iW265pVC3U6dOpXvuuQcA6ERsF3UBgC5EC6NJAgB7FRCVDAgAIw5/AL8wIhljmqZAaCAYRQj8116iZXlUUFBAubn+fI9bz4qOBc9SidwyrsPt170/0+y8Hq5sPXLkCL3yyivUrVs3kQE844wzRAaQp3Wff/55keV7+eWXBRiuXr2a6tatCwB07Sn3DQGA7rULtGVkATDgaV9AX6Bhi8EipkDgMBgEBAa5HtBAANy+fXshWC1ZsiTxT7qydu1aatGiBf3yyy8i48fTvJdffrmoytO/1157Lb3zzjtUvHhxKlOmjIBEBsPUggxgMF8cAMBgdPY8SuAAGET2L0D4A/h5DkF0AAUSCgQKglGCwAABsE7BEsrJLes6ao/s3U+b81oWac/r9IYOHZq238OHD9O2bdtE1nDGjBk0ZcoUWrhwocgA3nnnnfTxxx/TI488ItYAzpo1ix5//HFavHgxnX322cgAuvaU+4YAQPfaBdoyUAAE/AXqWwwGBUxUABDowmuH9hKND2YKWBUAOskApirSrl07qlOnDvXv319M865bt05sCLEKf86/f+aZZwCALsLJaxMAoFcFA2ofKQAMKPOHrF9AwYlhYq1AYCDodyYwiKlgAwHQy3rFiy66iGrWrEl9+/alhg0b0vr16+n0009P3C8dOnSgWrVq0aRJkwCAIXyLAABDEN3NkIEBoN/ZvwDgD+DnJsLQBgp4UyAQEDQdAiMMgAMHDhRn/jHw8Tl/vP6Pd/jOmzeP2rRpI6aBq1atSo899hjx7l+eAuZzAd96663EOkGePt69eze98cYbYvcwTw9z4SwhrylEUasAAFCtnr71FgkABPz5Fh/oGAroooDvIOgnBPqdBYwwAPKO3vfff5927dpFeXl5IuM3YMAAat++vQjNjRs30r333ksffvgh7d+/X0Bdv379Ch0L0717d3F+YGqZP3++gEgUtQoAANXq6VtvgQCgn9k/n+EPWT/fQk9Jx2fQeiX9WJ2spzOU9ofO1CoACMygZ4QBUG0EobcgFAAABqGygjF8B0DAnwIvRbsL1RAXllqAx2CUBwSm0RkAGEzwYRQpBQCAUjKFXwkAWNQHUcv6WYDlJ6BEBeLCuiP99E1Y1+T3uL6BoIlTwQBAv8MN/TtQAADoQKwwq/oKgAZm/3SDP4BVmHcHxk5VQDdQBQT+4SEAIG5WjRQAAGrkjGymGAmAPq37Cxv+AHuG3DQws5ACYUOhcRDox4YQACDuSo0UAABq5IxQANCv7F9E4A+wZ8gNAjNdKRA0FMYeAgGAruIUjfxRAADoj67Ke/UtA2gIAAaZ9QP0KQ9fdGiAAkHCoHIQ9Gs9oOosIADQgDshPiYCABX4etGiReLQyhUrVogzkGbOnEmdOnVK9JzubCM+AX3u3LnSo/sCgIC/hP6APulQRMUYKBAEDMYSAgGAMbh7zLlEAKACX82ZM4eWLFlCTZs2pc6dO6cFwG+//Zaee+65xGglS5akE088UXp0YwBQ8dSv35k/gJ90CKJiDBXwGwSNgECVWUAAYAzvIn0vGQCo2DfFihVLC4B79uwRr75xW5QDoAHZP7/gD9DnNgrRLs4K+AWDSiFQ96lgAwGwfv36lJOTQ7179xY/KNFRAACo2JeZAJDh7/jjjxdZP35B9sMPPyzehyhbjABAhdk/wJ9sZKAeFAhOgdhCoKosoIEAWFBQQLm5ucEFGUYKTAEAoGKp0wHgSy+9RGXKlKHatWvT5s2b6b777hMvtl62bJn4yypdOXToEPGPVRgAa9SoQdSrgKikx5vRj+yf5vCHrJ/iQEd3sVbADxDUPhOoAgIBgLG+b3S7eACgYo+kA8DUIbZs2UJ16tSh9957jy6++OK0FgwdOpSGDRtW9DMAoCOPAfwcyYXKUMCRAqpBUBkE+jEVDAB0FBuorL8CAEDFPpIBQB6yYsWKYhq4Z8+e5mcANc3+Af4UBze6gwJpFFAJgcoAkO1UDYEAQMR/xBQAACp2qAwA7tixg2rWrCk2hVx55ZVSFihbA6jx9K+qdX8AP6mQQiUooFQBVSCoDAJVAyCr5RUCA5wCplV7iMp5WC60by9R4/KENYBKbxOtOgMAKnDH/v37adOmTaKnJk2a0JgxY6ht27aUn58vfngq9+qrr6YqVaqINYD9+/enffv20dq1a4mPg5Ep2gKgouwf4E8mCqJR52xa6+pC1tLZrtqhUXAKRB4CAYDBBRNG8l0BAKACiRcsWCCAL7V069aNJkyYIA6FXrlyJfFRMNWqVaNLLrmEHnroIapcubL06EoAUNPsnwr4Q9ZPOpR8r+gW8LwaBkD0qqC69ipAUEkmULcsIDKA6oIMPXlWAADoWcJgOtASADXJ/vkNf6qBJmqgoloflXdUVLT2Q2O/tfEKgUoAkINJNQR6yQICAFXe3ujLowIAQI8CBtU8qgDoNfvnB/z58bCViRO/H8gyNsjUCUsfGduy1YG+2RX0Qx8tIBAA6O7WwRpAd7oZ1AoAaIizPAOg6ulfBdk/neBPR6jx44HsJtx11MbNdaS2gb6ZVVSpDSAwSWdkAFXcuuhDkQIAQEVC+t0NALCwwqoyf6bBjcoHc6aYNU0Tlfee3/qaqK0KTbxAoJKpYF2ygABAlbcr+vKoAADQo4BBNdcKAEPO/qmAPxMfxJlizcsDOko6+HEvQttjqnrRgnuJFAS6XQcIAPTjNkWfLhUAALoULuhmngAwQtO/XuEPwBN05GK8KClgNATqkAUEAEbpdjD+WgCAhrhQGwAMMfvnBf4AfoYEOsw0QgG3IBhqFhAA6Cy2sAnEmV4G1gYAGuK0qACgl40fbgEQ8GdIkMNMoxSIPQS6mQZGBtCoGI+6sQBAQzzsGgA1m/51C4Bu4A/gZ0hww0xjFQgaAj1vCAk7CwgANDbWo2g4ANAQr2oBgB6nfwF/hgRbAGY6BXovU4cBXE7sh3ADgm59qhUEOs0CAgBjf6/oJAAAUCdvZLEFACjvKK+ZP6dwkmqZ2web/BWaVdOrnpmuFjoXVsarzl71dAqBbscDAGa//xPPilV7iMrluv+ywBpA99oZ0hIAaIij4gqATh9qbuHP6TiyYeP2ISfbv671/NITMKgW+lTrGQQEAgABgLp+75lmFwDQEI+5AkCV6/9CmP51ChFu4M/pGF7CJQ4wGKSe6XwBjb1EaNG2bvQEBGbxQYSngBctWkSjR4+mFStW0K5du2jmzJnUqVOnhBjffvstDRgwgN555x3as2cPXXjhhfTUU09RvXr1Cgm2bNkyuv/+++mjjz6inJwcaty4Mc2bN49Kly6tNrjRGwEADQkCAGB2RzmFvzBBxc1DVfcwDVPPuIBgmBo7jVknEOi0b/a3sVnACAPgnDlzaMmSJdS0aVPq3LlzIQA8evQoXXDBBVSiRAn6n//5H8rNzaUxY8bQ3Llzaf369XTCCSeI25jh79JLL6WBAwfSFVdcQcWLF6fVq1fTn/70JypZsqTuX4PG2QcANMRlJgOgm80fTh92sgDotF8/w8PNg89Pe9z0rZOeUQVBnTSWjVknAMh+k+032ceeIFDlbmAnG0EiDIDJvilWrFghANywYQM1aNCA1q1bR2eeeaao+vvvv1OVKlXokUceoVtuuUX87vzzz6f27dvTQw895ObrCG0cKgAAdChYWNUBgJmVNxH+kq/GzcMvrDi0xtUJSmS0MFFjvi4ddZbV0gkEyvYJALSPdtWbQOrWrSumYv/617+KH87E2WXjUgFw7dq11LBhQ9q0aRPVqVMncRE1atSgiy++mKZOnUrfffcdVa5cmZ588kl68cUXafPmzXTaaafR8OHDqVWrVvYXjhqOFQAAOpYsnAahAmDA6/+cPPRMhz8rmtw8AMOJRH+gJNXnfujhR59++cDJPeCXDdn6ldXSTwj0lAHki1OVBdQ1A/i/BURlPOwC/nkv0c15RcJgyJAhNHTo0KxhlwqAv/76KzFInnfeeTRx4kQx5fv444/TvffeS5dccolY4/evf/2LWrRoQfn5+fTYY4+JtX/PP/88jR8/XmQOU9cKhhH3URsTAGiIRx0DoCYbQPyc/vUD/pw+eGUfhDJhprIvmfHc1HGqT7ox3PahQh8VfbjRzUkbt/qo0NqJPrJ1ZSFQtj+js4BBTgErAsDt27eLNXtWcZMB5La8OaRHjx5iTR9nFNu1a0fHHXcc8fpAXj+4dOlSatmypVj/x9PCVuHMYceOHWnEiBFObiPUlVAAACghkg5VAIBFvSADgLIPU9l6KrIifvfhR7x61cdr+9RrcgMLyX14be+HxtynCp1U9MG2yGgkUwcAmBQtBgJgQUFBIQCUif3UDGByG+7v8OHDVLFiRZERbNasGY0bN46+/PJLOvXUU+kf//gH3XDDDYkm1157rdgM8s9//lNmaNRxoAAA0IFYYVaNCwDKPrxUwJ/sWE79LvNQtOtTRR92Y8h+7lUnr+0z2elVI6/tZfWTqadCIxV9pLPVTie7z7lPvyDQ0zSwqilgvkDZaWAAYCLENm7cKNb4cfaPp4E5E1i9enW6+eabC20CadKkCV122WWFsoIy9xTq2CsAALTXSIsaoQGgpuv/7ADQ7mFo97lXp8s8FO3GUNGH3Rh2n3vRyUtbO7uSP/eik5e2TmzMVleFTir6yGajnU52n2sJgHzBqiAQAEj79+8Xmzy4MLTxMS9t27YVa/pq1qxJr7zyisj68f/zppC7775bHBnz6quvJkJv7NixxGsMn332WbEGcNq0aWI9IK8BTN48ourei3s/AEBDIsBEAHS6/k/2IWYHf+zSbH3JjqMiNOwejHZjeG1v179fYBKkxnwNXnTy0taLvnZxKtN3kDpn00lGQy0hEACYOcz+2AQiOwW8YMECAXyppVu3bmKXL+/u5YOi+UDoqlWr0o033kgPPPAAHX/88YWajBw5UkwJ7969mxo1akSPPvoodgHLfBm4qAMAdCFaGE0AgMdUtwNAL/B39u4N0u5dm19fqq7Mw9FL9kXKCIeVvICFbFtZrYPQ2auPHMorqsvqlKlv2fayOvM4dlp7gUAAIBHFZArYzf2ANsErAAAMXnNXIwIA5QDQLfw5eUgmO9DugWnV9QIYXtq6CTZZsEjXt0xbt1p7BRQ7LYLUWUanbPbKtnerdba49hsCnfpBi3WAmAK2u73wuYYKAAA1dEo6kxwBoKFHwMg81Nxm/7L17fYh6RQEnT7Ykvv30tZpiMv4wQ38qdDZTwg0QWPZzKEKrd1AoJ2GMllAuz5SY08LAGSjZCAQGUCnX0eo76MCAEAfxVXZtWkAGMb6PzfZv2wPymKrjnnwaGN7b9plA50+2FJH9Nre/grcT0vaQaOszsk2ZtPcL6111tjSRrXWdrGdTmu3WUAZAOTrdOoH1xCoag0gAFDm6wV1NFMAAKiZQzKZAwAkUp39S4WSZOCzC4tMD02/wMSyx+mD0e46Uj+3g4tM/bnJsMrq7QYE3erktp2szm719Qv+0tmdTm8nEGinoQwE2vWhLAsIAMwcug43gcjeA6injwIAQH18kdWSUADQwxEwfmQAVQKgF/izHCX7oFSdyXP6cJQNcbdw4hT+ZMEv1W6nervVyW07GZ3dasx9y7RNl2l1o7eM1pl0stNPKwBkYVVBIKaAZW4B1NFIAQCgRs7IZgoAMHsGMNPDMd3vbeHvkyyeaFb4M5kHpQkAKAMX6VRRAn+Z9E7RmsdP1duvjKsdxLj52nCrsZfsXxH4U6y1GwgEAOaR7NEqbuIs8axQ9Co4P211c31oo04BAKA6LX3tCQDoDwAmHpCpD8ak9X/CsclrAJPAxM1UsFe48NreKchlC2wnAFgIRrJBdvKAHiHQrVZu27nVyu7LQwYebbN/yZpb8Z1pbesfutsBNwAwyXPIANqFMT7XTAEAoGYOyWQOAFANACY/JDMCSSr8JTvFemDaQKBfmSnLFJWAIgMXmeLSMwA61NppFtCLTl7apurlRWPuy669NPxl0jsVBCUBkG1Lp1M27ZABRAbQkMdu5M0EABri4igDoN3DzXJRtjWA6fqwm/4tkv1LfTgmZ0ws4HOQCXRzjIZsOOoCJ5l8lxVILF2zwZ8lRBq9nUy7e9HJS9uwATDj1K+lebrYTtVcEgL9AMBMYJnp/nC9C5g7xBrA9LJiE4js17Gx9QCAhrgOAOg8A5gKJ7bZv2QgSZ2iBAAWuVOUZf/s1qVJZF39gG1TANBR9k9mfauN3qlaAwD/uDUwBWzI0xRmWgoAAA2JBQCgzwCYBv42bjwWHPXqEVEqBHqYBvYKF17bJ4e9bAbWSVYr60ab1AwgAND2W8gJbHNnaZc3cIx/QpQc18kDJ2IcAGjrj7QVAIDudEOr0BQAAIYmvbOBAYABAeAfMMIPyYVJLmpNRPX+/McvJDJSXNOPrFRy1KiCwEABMHUjghMg4YuXnJZUoVPY+spCutMMYGps8zgivlP/yMnwBw4ygBm+uwGAzh5qqB26AgDA0F0gZwAAMAAAzAB/RR6QHtelcX8q4EJFH2xLKAD4RzaKx8+akbKgLwW67XanAgCTFEjKuG588T+/T/7jBgBYTO5L2K4WANBOIXyumQIAQAUOWbRoEY0ePZpWrFhBu3btopkzZ1KnTp0SPR89epSGDBlCkydPpj179lDLli1pwoQJVE/8yS1XAIDhAyB7SmQBAYAiaJ1MS6bdcJME3OnugsTtwZkoAGDGLwqpDTfcehURADCNjFHdBNKrgKhkrtwDJl2tAN5b7N44tFShAABQgYpz5syhJUuWUNOmTalz585FAHDUqFE0YsQImjZtGtWuXZseeOABWrt2La1fv55KlSolZQEAMAAAZE9kmwK2psg0mAJWlf2zA7lswekKAJM0ZiBJ1jt1rCIAqBOMTwAAIABJREFUmGXNpR/T7TpobGniRGtuY7cGMHV5g/jjJsMUsF22FZtA/vCSbhlAAKDUszXOlQCAir1frFixQgDI2b9q1apR3759qV+/fmI0Plm9cuXKNHXqVOratauUBQBA7wDIQlvZkiIPyDRHwKROTcoukrcc6geUWH3rAieyx8BkPXPRbmcqA7fLDTdedPLSNvWmdjvNLgOAyXFt1U97DEyWTSCF4I87SdI8GQBl3wns9RxANsGJ/jgG5ljEOXpWZHv6IAMo9Ww2uRIAULH3UgFwy5YtVKdOHVq5ciU1bnxs7rB169bi30888YSUBY5u6vOkurSvFNC7gGUfjr6fA8iKZDsLkD+/5Q/ZXAKJKoBz8nC0c7Ss/un6cZKZcnXwdgqM8D/tMlLJdnrRyUvbsAGQx0+r95Qs0ZA81c7V0my4AQBm0Q8ZQLuvGnyumQIAQMUOSQXApUuXijV/O3fupKpVqyZG69KlC3Hd6dOnp7Xg0KFDxD9WYQCsUaMGkUxa3zAA5GuUgRCnAJiuX6njSZI9wkCY4S0JVjUnBxMDAJPEdfk6OABg0a8M253A3CTd6w7TvQrOwVQ7XgWX5AsAoOKnKbrzWwEAoGKFVQHg0KFDadiwYUWtAwCm9VgmgJR+G4jVq910ZMroeBfw+qx3kGPgTu0t5V3ATmHbbRbPbbtsYsj8keOlvRQEpgPB5EGz6C2b/ePuvE4BO9UfU8DHnOhotihbwGEKWDEd6NcdAFCxT1RNASMDmCbLQWuzeksWAl09KFMejGyIG/izezjKhKPTh6NMn1zHLaC4ngbOBt1p9M6keaa1lm51ctvOTme3+lr92rWXjutMEOhiWYPTDSA8NN4FHNC7gGWSBQBAu9s20p8DABW7N9MmEN4AwhtBuPBfaJUqVcImkCTt7R5uXDXbFHA2gLHLAlpmFFk4nyU2ogZ/fgGg8NvuDUWUdKK1W9h2C3Ju28l8lcjEebZ+7Nqn05r7c6K3bJbVzfQvAHAv0XgAoMy9gjr+KwAAVKDx/v37adOmTaKnJk2a0JgxY6ht27aUn59PNWvWJD4GZuTIkYWOgVmzZo3+x8DwBbncCFL/1OzZulTZ7R5sVn0V6wATfaUBE7uHZSbwEw+2/Pq20eQVLry2tzNQ1g9O/JcJSuy0zgZ+dnq71cltOztdrc/d6uukvVu9nf5R4wYAZbJ/fK1O/eB6CljVGYBsNNYAyt4GqKeJAgBABY5YsGCBAL7U0q1bN5Hlsw6CnjRpkjgIulWrVjR+/HiqX98eGKw+Ha3rULUJxAMAclM/IFBlFpBtzPawdBIaUYA/J5CRThs7uAlKa6fwYF2L23ZO4oTr2ulk159de1U6Z4NsN/An+qOz7S4vOPhjSwCAmf2BNYC2sWp6BQCgIR50BIB8Taog0GUG0BQAVAGBUYI/L4BiBya6ax0UAHrR2ElbryDo5hxLOw0jC4Ay2T92XgBQ5fhZkekZGICthjx+I2smANAQ1zq+qSMKgAIiXG4GsXt4On1gyoAfj2n3ULQLQa/t7fp3k83L1KcMBLoBQb+1NkljuzhO9Y3KuM6mk52GMvDn5n5xPf2rMgMIAHTzNYM2ISsAAAzZAbLDAwCPKeUFAGUfnukemrIQkupTuwdjthjw0lY2trzCXGp7WQi02mUDFCeau9XKbTuv+srGomr/pOotq7GdTnafAwCRAVRxz6APdQoAANVp6WtPcQBAJw9ELxDoFFDcOtbugWjXr9f2dv3LfO5WK7ftZGxKV8etVm7bubUzXTuvWnltL3MtdjrZfe4X/LHtyAAW9qDjZ0WmAMAUsMytYXQdAKAh7nN8U6uaAmZ9NFsHyCZ5AUDL5X49OO0ehjIhp6IPmXFk6rjVyW07GZusOl508tLWiY0ydVVopaIPt3Btp6VfAKgF/LFomAKWCXPU0UwBAKBmDslkDgCwqDIqIJB7VfngtHsQyoSbij5kxnFSx4tGXtpms9GLTl7aOtHNSV0VOqnowylc22kpC388rl1fqXoCAItGmONnRaYgdZgBXLRoEY0ePZpWrFhBu3btopkzZ1KnTp0SvVunYUyePFmchsGvSJ0wYQLVq1cvUWf48OE0e/ZsWrVqFR1//PGiHop/CgAA/dNWac+Ob2pDM4BOgMwOAJ305bRuqnOdPrgyBYeqfpQG3x+dqYALFX141chrez+0tfpUoU+QsSyjpSwAyvQFALSPPsfPCkUAOGfOHFqyZAk1bdqUOnfuXAQA+TzcESNGFDoPd+3atYXOwx0yZAiVL1+eduzYQc8++ywA0N7dnmoAAD3JF1xjVze1Kgj0MAXMCvlxHqClvGoIlH0Qu3lY2UWLH33ajenmcxWQ4rQPFdqo6MONXk7bONXGrn+7/tzqItNOFv74GmT6S75WT9k/7kjVGYCy0788psOsmp1v033u6lmRriMPtmZ6Ixa/DYvfisWloKCAKleunPaNWHx+7j333AMAdBMADtoAAB2IFWZVVze1oQDoJIMhA4CyUBeWf50++MKyM3lcO6jQwcZkG6CxOo840VIWAJ30aV0JADC9T109K7IA4Pbt2yk3NzdRo2TJksQ/2UoqAG7ZsoXq1KlDK1eupMaNGyeatm7dWvz7iSeeKNQdAFDd/ZrVT0d5Yh5FewVc3dSqAJDV8ZAFdJoBdAKAXNdkCHTz4NMlWE2BQGisLmKcaCkLf2ydk36VAKCq7B8bo2sGsEUBUfFj4OY4Cn7bS7Qsr0gznqYdOnSoIwBcunSpWPO3c+dOqlq1aqJtly5diGFx+vTpAEDHDvLeABlA7xoG0kPcADDqEOjmgRdIoLkYRFcQhMYunJmliRM9/YY/NtNTBhAAaB8cfwCgigwgANBe7jBqAADDUN3FmCYDIF+u31lAp5lAp4DpwmVpmzh5iKoaM6h+dAFBaKzW4071dAJ/oWT/eFAAoH2Q/AGAvFYveQrYviGJrF7yLmBMAcuoFnwdAGDwmrsa0RUA8kgGTwO7gTQn08GWI/wGF6cPUFcBolEjv/XMdKnQWW0QuNEzCPgzNvvHhnvYWCHr3cSzQtEUsAoA5JVm1apVExtAeCMIF7azUqVK2AQi61gf6gEAfRDVjy5NB8CgsoBuMoHJ/lIJL24eoH7ETph9qtQz3XVAY33OsXQKf7HL/kUcAPfv30+bNm0St2mTJk1ozJgx1LZtW8rPz6eaNWsSHwMzcuTIQsfArFmzptAxMNu2baPdu3fTG2+8Ic4UXLx4seivbt26VLZs2TC/yiI5NgDQELfGFQDdZAG9QqAbIASI2N9IqmAQWqvTWpWWQcGf5+wfdxDW9G/EAXDBggUC+FJLt27dRJbPOgh60qRJ4niXVq1a0fjx46l+/fqJJt27dxeAmFrmz59Pbdq0sQ981HCkAADQkVzhVdYCAPnyPewG5uZu1gKGDYHheT0eI2cCQ1VwEg8Vw7vK2MIfS+5kB3DEATC8CMTIbhUAALpVLuB2rgGQ7dRkHWDQAMjjuVkTGLBrMRwUMFYBN/DHF+sW7j3t/OWBw8z+GQqAnKHLycmh3r17ix+U6CgAADTEl1EBQECgIQEHM6GAjQLGwR8A0FlMe9gF7Gwg1A5LAQBgWMo7HFcbAGS7Q5oG5qG9rCNDNtBh0KE6FEijgFvw85L547ZaZf/YIKfTv4ZmAN3sAsaNY4YCAEAz/CS2zOfl5RH1KiAq6fB0d5VTwAoA0EsW0CsEcvuog2C2B3TUr93v2znO2noBv9DhT3X2DwDo962G/gNQAAAYgMgqhvAEgGyASgj0mAH0CoAqINB0EPT6ME6NSYBhYUWg7zE9VGjhds2fZYXn7J9qAHST/UMGUMWjEH0oVAAAqFBMP7vSCgA1yAKqgkBTQFDFQ9hJfMYJCIPW1vKD7hqr0iVy8Oc2+wcAdPIVhLoBKAAADEBkFUNEEQB1yQTq+EBW9fBVEXs66uP1unTTVycYVKmNFvCnOvsHAPR6+6G9JgoAADVxhJ0ZngGQB1A5DaxJFlBlJjDVB0E8lFU+bO1iSPXnQeijwmZonF1Fv/TxCn9stXZTv17gz9AMII6BUfEtpGcfAEA9/VLEqqgCoIosoJ8QmC48nIKPXw9Y3ULXqS5+2Q+90ysbpC7awJ9O2T9DARC7gP36pgq/XwBg+D6QskAJAGqaBTQRAqWchkq+77gOEmrgTjkFAH9ZdDq0l2h8HvkJVYlnRYsCouIOT4xINh3nAMoFvMG1AICGOC/qAAgINCQQYSYUyKKAVvCnW/YPGUDcO5opAADUzCGZzNEWANlgBcfCqAJASz8vB0YbEhIwEwpoo4AK8LMuRsm6Pz/gj/t0e/yLdXHIAGoTszCECABoSBQoA0C+XtWbQQCBhkQRzIQC6hXQEv78AECv8IcMoPrgQ4+eFAAAepIvuMZxAUDVmUDuD9nA4OIUI8VHAZXgx6opy/z5AX8qsn9BA2BOAVExD2sAj+4lOuLvesX43C16XikAUE+/FLFKKQBqngX0AwIBgoYEOsw0QgHAn0s3BTkFDAB06aT4NAMAGuLruAEgINCQwISZsVJANfgpz/zpnP0zNAOIcwCje4sDAA3xrREAyFoq2hBiuaX+qWt98RCmhX2RFZ1GVAE/wC928GcoAPp5ZE1EbxdjLgsAaIirlAOgX9PABkGg5XrAoCE3AcwMVAG/oM+6CKVr/vzK/HG/KjZ/WBeNKeBAYxiDZVcAAGhIhMQZANlFfmUCU90PGDTkhoCZvijgN/T5Bn8AwEQ8JJ4VWAPoyz0SpU4BgIZ40xcANCgLGCQEIjNoyE0BM5UoEBT0xR7+WABkAJXELDpRowAAUI2Otr0MHTqUhg0bVqhegwYN6PPPP7dtyxWMA0A2WvF6wDAgEDAoFZ6oZJgCQUMf4O8PBQCAht0p0TYXABiQfxkAZ8yYQe+9915ixOLFi1OFChWkLPANAA3LAoYJgamOwnSxVOiiUsgKhAV7qZetfM2fNcDyYv4orHLtn2UhANAfX6FXVwoAAF3J5rwRA+CsWbNo1apVzhv7mQG0rPHj7SA+ZQF1gsBszgQgugp1NHKogC6Al8ls38CPBzQJ/theAKDD6EZ1PxUAAPqpblLfDICjR4+mvLw8KlWqFLVo0YJGjBhBNWvWlLLA1wygn1lAHyHQFBCUcrBGleIKrrqDlEYhIm2KkfDHV+dH9g8AKB03qBiMAgDAYHSmOXPm0P79+4nX/e3atUusB/z6669p3bp1VK5cuSJWHDp0iPjHKgyANWrUIOpVQFTSw+t9sl2vX1lAQGBAURbeMLpBI2AuvFiwRgb8pfGBgRlAHAQd/r3klwUAQL+Utel3z549VKtWLRozZgz16NGjSO10m0ZEJVMB0GcIRDYwpEDGsFAgRQFfwY/H8mva17oOv7J/yADiXtFMAQBgiA4599xzqV27dmIqOLWEkgFkI/zMAgICQ4w2DA0F/FcA8GejsYEZQLwJxP/7JqwRAIAhKc/Twbz+jzN9d911l60Vvq8BtCwwHACtywjq4Ghbx6ECFIiBAr6Dn6Whydk/ZABjcCeYdYkAwID81a9fP7riiivEtO/OnTtpyJAhYkfw+vXrqWLFirZWBAaAEcgCAgJtwwkVoIASBQIDP7bWdPiLOABmO+t29+7d4pn3zjvv0LZt28Qzr1OnTvTQQw+JjZHpyq+//kqDBg2it99+m7Zs2SLq8YzZyJEjqVq1akriN+6dAAADioCuXbvSokWL6McffxTB36pVKxo+fDjVqVNHyoJAATBCEMiXgmygVIihEhRwpADgz5Fc/6kc4SngbGfd8mZHBsDu3bvTGWecQVu3bqXbbruNGjZsKM7HTVd46vmaa66hv/71r9SoUSP66aef6O6776YjR47QJ5984kJ8NElVAABoSExEDgBZdx/eFJLNnQBBQ4IdZmqtQKDgF0Tmj8fwc+NHsjf/tZdoWR75ua4urHcBOz3r9pVXXqEbbriBDhw4QPxSBJmyfPlyat68uQBI2SPUZPqNax0AoCGeDxwAg8gChgCByAgaEvAwUzsFAge/qMEfX4+BALh9+3bKzT129FjJkiWJf1KL07Nup0yZQgMHDqTvv/9eOtb5TVqXXHIJ8SkayTZJd4CKhRQAABoSEAkAbFFAdL5P5wCm08LvTSEhQaB1qcgKGnIDwMxQFAgF+qwr9XvNX5CZPx6LZy1/CzADSJ8SUVkPcbOfiM4p0p6nchn2UouTs25/+OEHatq0qcgA8lIomfLLL79Qy5Yt6bTTTqN//vOfMk1Qx0YBAKAhIRJpAAwZAnl4gKAhNwLMDESBUMGPrzAI+AMA2sTSfwBQNgOY2lmms275Wda+fXvKz8+nN954g0qUKGEb07wh5Oqrr6YdO3bQggULkP2zVUyuAgBQTqfQaxUCwOK5RM0CNCmILKB1OQGvC0ynImAwwNjCUNooEDr0BQl+YcAfj2lgBtDLesXUs2737dtHHTp0oDJlytBbb70lXotqVxj+unTpInYCf/DBB3TSSSfZNcHnkgoAACWFCrtaqADIFx8zCERWMOyIx/hBKaAF+EUZ/vjarE2rBgKg21fBpZ51y88whj9eP8hHuzAE2hUL/jZu3Ejz58+XOjLNrk98fkwBAKAh0VAEANnuILOAMYXA5PBAZtCQmwVmZlVAG+BLtjKoKd//396ZQOtUvX/80UUZ00SGQsqwUoq/IjIWSggVlZmEi5SpDGEluSK5JVOGDJVhGUsZVhGRlEiGypSLQoVlaKD813f3O+967+t93/uO++z9vt+91l2Le885+9mfvc853/PsZz9bt+fPW/wluAcwWK5biD4s3jh37pwsWrRI8uTJ4+l9pEVLSUlR/0d8H3bGatq0qUD8IQ3Mli1blLewUKFCnnMwfZwzZ07e6VESoACMEqCu05NOAAKsAdPBgfqXYlDXyGc9sSBgpOhzGpbI4i+JBGCwXLeI26tdu7bfobx//34pUaKE+lu2bNlk+vTpKl/ggQMHpGTJkn7PgTewVq1asbg1kvoaFICWdL9fAZjoXkDDRaDv0KEotORmSnAzjRZ7vux1ij+3vX8J7gFM8NsqIZtHAWhJtwYUgMkgAi0Tgs6QoiC05Oay3EyrBJ8bXj+nTl3Jnp36/G1WYWEMYDSLQCy/tRLefApAS7rYKAEIZjoXhTh9ZPCUcLjDiOIwXGLJfbyVIi9Ql+n2+rnh+UOdFIDJfdNa0HoKQAs6CSYGFYBueAEpAuM6cigQ44rXuIsnlMALRjeZxR+40ANo3L2XzAZRAFrS+0YKQLdEIOpNIG9gtEOQYjFagvE5P2lEXSj43BB+bnn+Ann/KABDGSk8RiMBCkCNsKOpKksB6JYX0E0RSCEYzZDynEsB6R8jBVwMhpdbws9E8UcBGIMBxUvEkgAFYCxpxvFaIQlAt0SgG/GA3qzpDYzjyIvdpWMlNCnMYtcncb2Sm+LPLQHoL+7PGzKngOM65Hjx8AhQAIbHy7WjjRaAbnsBnV6hEHRtfLJiEvAQcFv4uSX+UC8FIG8EiwhQAFrSWSELQLe8gBSBlowkmkkCcSRA8RccLj2AcRx8vHS4BCgAwyXm0vFhCcBkF4FoP72BLo1UVpuUBEwQfiZ7/pxBQQGYlLeHqY2mADS1Z3zsskYAmuIJdPhRCFoywmmmlQRMEX5uij/UndXUr8UCsHTp0mqv3tTUVPXDkjgEKAAt6cuwBaCbXkDTRCA9gpaMcpppDQGThJ8t4g920gNozRBPBkMpAC3p5YgEIEXgpb1Lj6AlI55mGknANOFnk/ijADRySCezURSAlvR+xALQbRFoojeQHkFLRj3NNIaAicLPNvFHAWjMcKYh/xGgALRkJFgtAE0VgU7f0ytoyV1AM7USMFX0uS38nE4INe7Pu9O0TgGni0iuKIbMHyLSU06dOiX58+eP4jo81VQCFICm9oyPXVEJQBO8gKaLQHoFLbkTaGbcCZgs/GwWf9o9gBSAcb9XLK+AAtCSDoxaAFIEhtfT9AqGx4tH20/AdOFnu/ijALT/HkmwFlAAWtKhCSMAbfAEeo8JCkFL7hCaGREBG0Sf07BNEbUw9idFMvXrWMEp4Nj3B68YMQEKwIjR6T0xJgLQFC+gbSLQ6WqKQb2DnrXFh4BNoi+RxB89gPEZz7xqxAQoACNGp/fEmAlAk0SgrUIQdlMM6r0BWFt0BGwUfWixKV4/2BKN548ewOjGL8+OCwEKwLhgjf1FYyoAKQJj30EUhLFnyitGTsBWwefd4kQTf/QARj6eeWZcCFAAxgVr7C8acwFIERj7TnKuSDEYP7a8sn8CiSD4El38UQDy7jWMAAWgYR0SyJy4CEDTRCDsuduSDgnXTIrCcInx+GAEEk3wOW01yesHm2Ix7evdj1wEwvvaIAIUgAZ1RjBT4iYAKQLdGQEUhO5wt7XWRBV8pnr94iH+6AG09e5LWLspAC3p2qQSgInsCQw23igKLbkb42xmMog9X4Smef4oAEWEO4HE+U53/fIUgK53QWgGxFUAmugFdLAk6pRwaN3+31EUhuHQsufYZBR6Ngi/eIk/egDtuTeTxFIKQEs6Ou4CkCLQkpHgYybFodn9RpEXuH9M9PrFU/xRAJp9ryahdRSAlnS6FgFosgiEbfQGRjZaKRIj45bVWRR3WRHy/3dThV+8xZ+lArB06dKSkpIiqamp6oclcQhQAFrSl9oEoOkikEIwviM22cUiRV38xpfJwk+H+LNUAJ46dUry588fv3HBK7tGgAJQM/rx48fLq6++Kr/88otUqFBB3njjDbnrrruytEKrAKQIzLI/eECEBKIVmBRoEYJ3+TSKv/86IIHTwLzyyiuycOFC2b17t+TKlUvuueceSUtLkzJlymQafBs3bpSBAwfKpk2blGfxjjvukBUrVqhz/JXTp0/L4MGDZdGiRXLs2DG58847Zdy4cVK5cmWXB7X91VMAauzDuXPnSps2bWTixIly9913y+uvvy7z58+X77//XgoWLBjUEu0C0AYRSG+gxtHLqkggAgKmCz9dnj8HXQILwAYNGkjLli2VMLtw4YIMGDBAvvvuO9m5c6fkyZNHEYD4w3EvvPCCNGrUSLJnzy7btm2TJk2ayOWXX+53gLVo0UJdZ8KECVKkSBGZPXu2jB07Vl23aNGiEQxKnuIQoADUOBYg+nBzvPnmm6rWf//9V2644Qbp0aOHPP/88+YJQFtEIIWgxlHMqkggBAI2CD/d4g/1JbAA9B0Vx48fV46NtWvXSo0aNdSfq1SpIvfff7+89NJLIQwikT/++EPy5csnS5YskYYNG3rOqVSpkjzwwAMyfPjwkK7Dg/wToADUNDL+/vtvyZ07tyxYsEAefvhhT61t27aVkydPqgHuXf766y/Bj1MQh3HjjTeKVM4Qya45HuNOTZBiUc3/xeIivAYJkEBEBGK9c0ZERoR40jchHhfLwyAAN9+gnvlXXnllLK/suZZntkjSRMT/tGpoFSMPYH/JyMjIFAMIT10gb533dffs2SO33HKLbN++XcqXL6+mbwsVKiTp6eny3nvvyd69e6Vs2bLy8ssvS/Xq1f2ahOlfxB+uXr1a6tat6zkGx8N7uGbNmtCawqP8EqAA1DQwjhw5otzVGzZskKpVq3pq7devn/pCQjyEdxk6dKgMGzZMk3WshgRIgARIQBcBiJ+bbropLtX9+eefUrJkSRVnHm3JmzevnDlzJtNlhgwZIng/BSuY3WrcuLESuuvXr1eHfvHFF+rdd/XVV8vo0aNV7N/MmTPlrbfeUlO8EIv+CmIJc+bMKe+++64SkBCPcJzcfPPNKnyKJXICFICRswvrzHAFoK8HEDdS8eLF5eDBg3H7cgyrQSEejK9RTHP7fkWGeLqrh9lqO+3WO2zIWy9v1GYrc2cm58SJE1KgQIG4gYMIxKxTtOXixYuSLVu2TJcJxQPYtWtX+eijj5T4K1asmDofzo9q1aqp+L8RI0Z4rnn77ber6V0sIvFXIJY7dOggn332mVo0UrFiRUFqmq+//lp27doVbROT+nwKQE3dH+4UsK9ZjlvftiX5ttrtvGQwTUPmem4SW8cK7dYzPrxrIXP9zEOtsXv37iqkCYINnkin7N+/X3k9Z82aJa1atfL8Hos8MJ07Z86coFWcPXtWCf/ChQsLzoFn8sMPPwzVLB7nhwAFoMZhgUUgSPmC1C8ocJMjrg83TKiLQChG9HUYXzL6WFNw62VtM2+bbbf1mRLK6IS3EAsaka4FsXm+U7r4O7yB8OZ5LwJBWhcs6PD2CgarD95TCMtRo0ZJ586dQzGNxwQgQAGocWggDQxiFyZNmqSEINLAzJs3T+VNQmxDsGLrg8NWu/mS0Xhj/K8qW8cK7eZYCZWArWMllPZ169ZNxenB++ed+w+zKE6OP7zzEEM4depUFQP4zjvvqHhAxACWKlVKVYPFHk2bNlWOERTkCIR4xDWxsKRv375yxRVXyLp16yRHjhyhmMZjKADNGANIAeMkgsYNgBVR8AxmVRATiBgJxE+EsgIrq+vp+rutdoOPrbbTbl2j+796yFsvbzLXzzuUGn1jBZ1zpk+fLu3atfNcYuTIkYINEX7//Xe1GQI8ed6rgEuUKKGOdxaawEmC996hQ4fUApLmzZurlcPxWkUdSlsT5Rh6ABOlJ9kOEiABEiABEiABEgiRAAVgiKB4GAmQAAmQAAmQAAkkCgEKwETpSbaDBEiABEiABEiABEIkQAEYIigeRgIkQAIkQAIkQAKJQoACMFF6ku0gARIgARIgARIggRAJUACGCMqtww4cOKByJn3yySdqa58iRYqoJJoDBw5U2+M45dtvv5XU1FTZvHmzXHfddSofE7aZc7NgpRYSdW7dulXZit1MfIu/lWPY6qdly5aumR6K3diRBdnuP/30U8F2SUjvg1XaSGhqUsGKup9++imTSbAzq7yTbrQBKwOdFfJYHYh8mUiXZGrxt13TpVUDAAANKUlEQVQjUlUgrZNJBQl5wRU7J/z8888qT5v3fuRIsYHUHFOmTFH3KHZrmDBhQsCtuXS1LSu7sVIUaUS8S/369eXjjz/WZaLfenB/LVy4UI0DpD/BVmZpaWmZUqNgp47evXvL+++/r1aRw25siZZVOjBXG8bKE44ABaDhXYqHGfIHPv7442rvQ+RLeuqpp6R169YqfxIKcktha5z77rtPLZfH5ttItomcS24mysRLBdsdYfk+8j4FEoBIE9CgQQNPT+Ac5Hlyq2Rl9z///KNyWF1//fXqxYqXaps2bVS/hJrMVFfbIAA7duyobHNKvnz5JE+ePLpMCKkejHEwnDhxokqLhLE7f/58tddnwYIFQ7qG7oMgABcsWKA2qncKPgCuvfZa3aYErQ9bcn3++edSqVIladas2SUCEOIEogViCgl2Bw8erJ4hO3fudPU+zMpuCMCjR48Knh9OQYqsq666ylX+eJbhA7Zy5cpy4cIFGTBggHpug6dz3+HjER/HM2bMUOlMkPPusssuU/3EQgK6CFAA6iIdw3ogOvCFvm/fPnVV/BseQXgIHa8gPDyLFy82whuBh1yvXr0CCkBfj0QMUUV1qUB248X00EMPCfZ3dr7YIVz69+8vx48fz+SZjcqAGJwMAQj2+DG5QPThhYk8mSjYJQd7SMOTbaK3EjZCAOIeg4fblgKPu/f9Bu8fZhXgjerTp49qBnYbwrjG+HfTE+/N1Ndu/A0CEB+V6AOTC54J+IhZu3at1KhRQ/HFLA2SJj/yyCPKdHgLy5UrJxs3bpQqVaqY3BzalkAEKAAt7MxBgwapaY6vvvpKWQ/PCbyA3g9CTE3WqVNHJdt0+4s4KwGIFxCmQbBPZJcuXaR9+/aXbEDuRjcFsvvFF1+UpUuXZnrxO/tcbtmyRbC1kSkFAhDTTefPn1fbDj7xxBPy7LPPGjVVHe0+2W6xhgDExxg8OPBYV61aVXnSwNnU4iuk8BGJHRi++eYb5dV2Ss2aNdX/x40bZ0RTAglAPPPw0YtnHJ53w4cPl2uuucYImx0jsHsFtkWDV7V8+fIqnAe7XWBLM8x2OKV48eLqQw33JwsJ6CBAAaiDcgzrwMMEUzmY/nWm9erVq6embrDFnFMw3XDrrbeqaQd8WbpZgglAxDfiwZ07d25ZuXKlikVCZviePXu6abKqO5DdmFZHXB22KHLKuXPn1PTO8uXL1b6WppTXXntNKlasqDLob9iwQYUIQGDj96YUeFKLFi2q7IOIcgpiWOE12bRpkymmZrIDnmBsSI+4P4QBDBs2TA4fPqym+zDNbmLxFVJgjpg/9EHhwoU9Jj/22GPqIwxT8yYUfwIQ8XN4buDZt3fvXjXVinhceNFSUlJMMFt5shs3bqw8levXr1c2wfOHexAfvd4F8a61a9dW8YIsJKCDAAWgDsp+6sC0VlY3+q5du6Rs2bKes/FywZd5rVq15O233/b8XqcAjMTuYALQFw28a4jpycjIiGnPxNJutwVgJG1xYE6bNk2efvppJVxM2VLQVgHoO0DxkocXB+IacZcmlkQSgL58HW8mYjLhYTOhINYPHwoQf8WKFaMANKFTaIOHAAWgS4MBcSG//fZb0NoxJerE9OElCeGH+BAIKgQMO0XnFHC4dsPGcAQgAqMRX4dpy1gKlFja7fYUcCRtccbKjh071DQUYo68N2x36TZQ1do6BeyPGeIYsRgLU8EmlkSaAvbHF7F1mAbGR47bBQs7lixZIljNDC+lUzgF7HbPsH6HAAWgBWMBnj9MDWDqd/bs2ZdMbziLQLAiLkeOHKpFmA5xUhG43cRwBCBSsIwZM0bFLrpdsloEgmk/Z4Xq5MmTpW/fvnLs2LGYCtdYM5gzZ46KGf31119djw31bhsWgWAKDKlfUDB1hlg6vERNXQTi2zfwqsJmxAaaEMLgb+wEWgSCBSBYCIKCeGKMa9MXgfi2D9kGwB9xgZh2datgYQ0WL2GxzZo1ay5Jp+MsAkG6q+bNmyszsdodsz1cBOJWryVnvRSAhvc7xB88f5haQpoG79gWpCFBwQMF3hxMBWMlKmKQkAZm7NixrqaBQa48CDksmECw/Lp165S9SGeDWJ1ly5apNA7waiKIftWqVWolIn4QT+VWycpuJw0MFq8gXhGrr5GWp1OnTkalgcHLBPFz+HhATBr+jwBzxCj65k9zi7VTL2LNkEsRcawQgkgDM2/ePOWpNDU3GsZpo0aN1L0JDz3iV7EiGHG38ESZUiBMETuMggVKmKLGmEBcKAQTQlFGjhyZKQ0M8oq6nQYmmN2wHc8ICCg8BxEDiJjR06dPq8UWsZw9CLcfu3XrpuL84P3z9rJjsRDyAqJgahjxwhDZ+fPnV4IRBTGZLCSgiwAFoC7SEdaDBwQChv0VfGk6xTsRNPKQ4YECMehm8ZeoFfZghTJELVYyY1ECXk5oC4QhHoxY3OI9xa27DVnZDXuwCAS24gsfiz8gXvASNSkRNFYk42UEEYWAc0xDQag+99xzrr4gA/UnUsA4iaCxAjU9PV3lBDS1IEUKpvcQygHBV716dYEHG6tqTSoYoxB8vgVjFs8XJxE0vNiIY0Q7kJQYuUXdLMHsxqwHkllj9TJsxscYPoCxqMztDwZ/ye3BEbHNeLagOImg4QX0TgTtfNS7yZ11Jw8BCsDk6Wu2lARIgARIgARIgAQUAQpADgQSIAESIAESIAESSDICFIBJ1uFsLgmQAAmQAAmQAAlQAHIMkAAJkAAJkAAJkECSEaAATLIOZ3NJgARIgARIgARIgAKQY4AESIAESIAESIAEkowABWCSdTibSwIkQAIkQAIkQAIUgBwDJEACJEACJEACJJBkBCgAk6zD2VwSIAESIAESIAESoADkGCABEnCVAPZBrVmzpvz4449qy7pIC7YUxH7Mzv6qkV6H55EACZBAMhCgAEyGXmYbSSCOBLA38r333qv2ZF24cKGnJuxRXb58eWnTpo3aIi1QadasmVSqVEkGDhwYlZUffPCB2usYgtLNrQSjagRPJgESIAFNBCgANYFmNSSQyAR++OEHwf69U6ZMkSeffFI1FcJv27ZtsnnzZsmZM6ff5h88eFDtAb1//34pWrRoVIggRHGNqVOnSsOGDaO6Fk8mARIggUQnQAGY6D3M9pGAJgLp6ekydOhQ2bFjh3z55Zfy6KOPKvFXoUKFgBaMHj1a5s6dq45zyowZM6RXr14ye/Zs6d27t2RkZMiDDz4oM2fOlPnz58uQIUME3sXWrVvL2LFjJSUlxXNuhw4d5Pz58zJr1ixNrWY1JEACJGAnAQpAO/uNVpOAcQQuXrwoderUUYJs+/bt0qNHDxk0aFBQO5s0aSJFihSRCRMmZBKAnTt3llq1aklaWpqcPn1anGniAgUKKAG4b98+FesHUdiiRQvPuRMnTpSRI0fKgQMHjONDg0iABEjAJAIUgCb1Bm0hAcsJ7N69W8qVKye33XabbNmyRbJnzx60RZg2hpAbPHhwJgHYvn172bNnj5QqVUr9vkuXLsqrd/ToUcmbN6/6XYMGDaREiRIC0eeUpUuXStOmTZUXkHGAlg8mmk8CJBBXAhSAccXLi5NAchHo16+fjB8/XokveAEh0IKVMmXKSKdOndTqXadgCjg1NVXOnj3r+R28fgsWLFDTy05p27at8g56LzxZtWqV1KtXT86dOye5cuVKLvhsLQmQAAmEQYACMAxYPJQESCAwgQ0bNqh0LitXrpThw4erA1evXi3ZsmULeFK1atXUOSNGjMgkABEDePLkSc/vEFu4ePFi2bp1q+d37dq1U8fg905BPGHHjh3lzJkz7CoSIAESIIEgBCgAOTxIgASiJgCPG6ZzMS2LxSCIwcM08KhRo6Rr164Br9+9e3c5dOhQJhHnLAKJRABiKnnNmjWybt26qNvEC5AACZBAIhOgAEzk3mXbSEATgWeeeUaWL1+u0r7kzp1b1Tpp0iTp06dP0KngZcuWqSngI0eOeFbzRiMAsXCkbt26mWIKNSFgNSRAAiRgFQEKQKu6i8aSgHkE1q5dq0QXPG/Vq1fPZGD9+vXlwoULAaeC8bfixYvLtGnTBMeiRCoADx8+LCVLllQrhIsVK2YeKFpEAiRAAgYRoAA0qDNoCgkkIwEsGsHq3RUrVkTV/P79+8uJEydk8uTJUV2HJ5MACZBAMhCgAEyGXmYbScBgAvACIt9fz549o9oLeMyYMdKqVSspVKiQwa2laSRAAiRgBgEKQDP6gVaQAAmQAAmQAAmQgDYCFIDaULMiEiABEiABEiABEjCDAAWgGf1AK0iABEiABEiABEhAGwEKQG2oWREJkAAJkAAJkAAJmEGAAtCMfqAVJEACJEACJEACJKCNAAWgNtSsiARIgARIgARIgATMIEABaEY/0AoSIAESIAESIAES0EaAAlAbalZEAiRAAiRAAiRAAmYQoAA0ox9oBQmQAAmQAAmQAAloI0ABqA01KyIBEiABEiABEiABMwj8PyQaej4rbkjEAAAAAElFTkSuQmCC" width="640">



    <IPython.core.display.Javascript object>



<img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAoAAAAHgCAYAAAA10dzkAAAAAXNSR0IArs4c6QAAIABJREFUeF7snQd0VcX2xr/0QkILofcuRSmCoEhTuijy7KCCXVEUFCx/eajPp09RUMSCBVBsWLABgkqvgvQivfdekpCe/9oTbrwJN8m9d247d75Zi4WSM+fM7P3Nnl+mhuTk5OSAiRagBWgBWoAWoAVoAVrAGAuEEACN8TUrSgvQArQALUAL0AK0gLIAAZBCoAVoAVqAFqAFaAFawDALEAANczirSwvQArQALUAL0AK0AAGQGqAFaAFagBagBWgBWsAwCxAADXM4q0sL0AK0AC1AC9ACtAABkBqgBWgBWoAWoAVoAVrAMAsQAA1zOKtLC9ACtAAtQAvQArQAAZAaoAVoAVqAFqAFaAFawDALEAANczirSwvQArQALUAL0AK0AAGQGqAFaAFagBagBWgBWsAwCxAADXM4q0sL0AK0AC1AC9ACtAABkBqgBWgBWoAWoAVoAVrAMAsQAA1zOKtLC9ACtAAtQAvQArQAAZAaoAVoAVqAFqAFaAFawDALEAANczirSwvQArQALUAL0AK0AAGQGqAFaAFagBagBWgBWsAwCxAADXM4q0sL0AK0AC1AC9ACtAABkBqgBWgBWoAWoAVoAVrAMAsQAA1zOKtLC9ACtAAtQAvQArQAAZAaoAVoAVqAFqAFaAFawDALEAANczirSwvQArQALUAL0AK0AAGQGqAFaAFagBagBWgBWsAwCxAADXM4q0sL0AK0AC1AC9ACtAABkBqgBWgBWoAWoAVoAVrAMAsQAA1zOKtLC9ACtAAtQAvQArQAAZAaoAVoAVqAFqAFaAFawDALEAANczirSwvQArQALUAL0AK0AAGQGqAFaAFagBagBWgBWsAwCxAADXM4q0sL0AK0AC1AC9ACtAABkBqgBWgBWoAWoAVoAVrAMAsQAA1zOKtLC9ACtAAtQAvQArQAAZAaoAVoAVqAFqAFaAFawDALEAANczirSwvQArQALUAL0AK0AAGQGqAFaAFagBagBWgBWsAwCxAADXM4q0sLWNECu3fvRq1atTBx4kQMGDDA61WoWbMmOnbsiEmTJrn8rZCQEIwcORIvvPBCkXnl5y+++CJycnJc/oa3Mhw5cgSDBg3C3LlzcfLkSYwZMwbNmjVDp06d1L+JTSSJD+bNmwfxCxMtQAtY0wIEQGv6jaU21AICJAMHDlS1X7hwIdq1a5fPEgIT1atXx/79+9GrVy9MmzbNUpb68ssvcfToUTzxxBP5yu1JALS9y5FhrrjiCixbtgyBBIACW59++mlecePj4xUM33XXXXj00UcRFRXlMR/fcccd+OWXXxTAVqxYEZdffjkOHz5MAPSYhfkiWiBwLEAADBxfsCS0QLEWsAFgdHS0AsH33nsvXx4ZlZHRGoGCa6+91nIAeN1112HDhg0XjSwJ2KalpSEiIgJhYWHF2qmoB2wAePvtt6Nnz575Hk1MTES3bt3Ut0JDQ9X3XE2eHgEUAPz666/x8ccfq6KcPn0a33//vRqBu/XWW9XPPJUE+kQ3n3/+ed4rs7OzkZ6ejsjISGUTSRwB9JTF+R5awH8WIAD6z/b8Mi3gsgVsANi3b18sWLAAhw4dQnh4eN57HnjgAaxatQrHjx9HkyZNggYAXTZUERlsADhq1Cg89dRTnny1epc3APC7775DUlJSPiiT0cq//voLBw4cQOXKlS+qh0BzamoqYmJinK6jAN4jjzyCcePGFZmHAOi0SfkgLRCwFiAABqxrWDBa4GIL2ADw22+/xS233ILp06ejR48e6kEZpZERnOeffx5jx469CADfeOMNTJ06FVu2bEFKSgoaNWqEZ599FjfddFO+D50/fx5PP/00ZDpWRsJkRPH9999H1apV861ts61h27ZtG15++WX8+OOPaj2bwOm7776L2NjYfO+VUSVZU7Zp0yYFJV27doVAWLVq1dRzsr5s/vz5+fLUqFFDjQYWNgW8efNm/Pvf/1br0wSQZPpb6vPf//63UPk4A4COpoBl5E3qLKNvMk0t5b7//vsxbNiwvJGxwgBw0aJFGDJkCNavX48qVapg+PDhCt6dWQMosFUQAOU78l3x6eLFi3HllVeqaWuB/sceewz/93//p0ZS//e//6np9J07dyqfzp49W0HhpZdeihEjRqhlApLslxbYG078aRtVLm4NoIwUiu4++ugj7NixA6VKlUKfPn1UGcqUKZP3WoFWKd/KlSuRnJysNCsamzBhAps8LUAL+NACBEAfGpufogV0LWDrqFesWIHHH38cderUwWeffaZe+9NPPyn42rdvnwKCgiOAAizXX3+9Aj+BRZk6XL58uRoltIGAvEemFb/55hvceeedaNOmjYIygca1a9c6BMDmzZurNWkydSijjzJVKYDz2muv5VVXgEyAQ6C1Q4cOOHbsGN555x3ExcVh9erVKF26NH7//XeVT9YvCihKkp8LRDgCwHXr1uHqq69W07Qy8ikAJODx66+/Qn5WWLK9S+BLRrvsk0CLvK8gAAowt23bVo22Pfjggwo0lyxZgsmTJ2Pw4MF466238l5TcARQoE9G62R6+eGHH0ZmZqYaYatQoYIqZ3GbQAoDQPH1Dz/8AIHgBg0aqDJL2U+cOKHKKP8v/37JJZfgsssuU9AvZU1ISFBrCqVcApY33nijAkSpj/i8S5cuan2hpP79+zsNgALDNn22bNkSu3btUvUUvQmkStkEnBs2bKhsIc+L38Uf8ouJ/GLARAvQAr6zAAHQd7bml2gBbQvYA+Cff/6pRvBk56aMqAlcydTvnDlz8kaD7DeByMie/XRgRkYGWrRogfLly6uRIUkCcNJ5y6iRDcLk32W9oXzbfnerbQTwnnvuwSeffJJXN9v0tJRF0p49exSovvTSS3juuefynpMRKoFHATHbvxe2BtARAApICjzKewTIbEmASiCsOAB09HPbKFdBAJQRThnJku/Vq1cvL6vYX0YxBXZsI5kFAVAAa+bMmQqibeX8+++/0bRpU2RlZTkNgLYdt2fOnFGALqNo8g4Bc0lSZrG1fEvWMdqSjDwKoNpvGpLRUhkFFFsJNNvW9knZZRew/RSwMyOAMsIpMP7FF19ANpLY0qxZs9C9e/e8f5dRYrGH/AIjG0yYaAFawH8WIAD6z/b8Mi3gsgXsAVCmR2Xtl0zVSicrI0oyBXffffc5BED7j506dUrBh0yffvXVV5D/l/TKK68osNi6dWs+0LGBoSMAlFHEVq1a5b1ewHHo0KEQUClZsqQCySeffFK9U0Z87FP79u3VlKiM/klyFgBlBFHAVUZB7UffnDGoDSZl1PDmm2/Ol0XgV6YrCwKgjKCJrWXEzz4JfNk2TfTr10/9yB4Axcaya/eGG25QdrZPMuo6Y8YMpwDQfhew7R0yyivlqV27dh4ACsjJaJ59klFAsbv8wmCfBGgFYGUkUEaLbWV3BwDFD1JGWQ5QEL5ldPi2225TU8M2mBQdic7c2WTjjI/5DC1ACxRvAQJg8TbiE7RAwFjAHgBlBEXW/8mOYJkmFaCR0UDp7G3rwexHAOW/ZSRrzZo1am2fLUmHLeu3JMnUoUzhys/tN5ecPXtWrelyBIByTIjApy3ZyiigJZAq06yyhrCwJCNRtlEsZwFQYEampwUqBHhdSe6sAZT1jDKCWlgaPXq0WuNngyibncQ2lSpVUtPfMgJqnwSSBY6dmQKeMmWKOp5FkuzwFqiSNZn2SXwuI6220Vzbz0QfMjpsWypg+3dZMiC6sV8C4O4IoOymlqn3wpIsPZDvSV0FumUdpfxyIOs+pQwyaujJ42xc0QOfpQVMtQAB0FTPs96WtEBBAJQRIFlLJVOpAmEyxSapIADK9J9MmcqIm6zvEiiR0Rc5WFlGEG0Q4g4AymhcuXLlLgJAmRaVcjz00EP48MMPFSA4OsJF1vkJzEkKVAAUiBLbyRpFR6l+/fp507v2I4CeAkBHm0AKlsMR9MszvgBAGYGW6XGZAnaUZM2fjKLakpy1KEArU8SyGaRx48bq/EXRAhMtQAv4xgIEQN/YmV+hBTxigYIAKGu5ZCpURqdklEhGehwBoKzpEwiTqV77kRaZtrQHQHemgIsDQFkjJ+Aka+AElIpKvXv3VlOSBW+YKLgG0BNTwEUdA1NwClgARUZAZaNEcckbU8A6AFjYFLBs0nnmmWc8MgUs08bjx4/HuXPnXDp2Rmwp+hMdujOaW5wv+HNagBYo3AIEQKqDFrCQBQoCoBRd1l4JIAlk2TZ5FBwNkjV4H3zwgdp9azueRfII2MjuUNsIoIzGyNSyK5tAigNA2WQgECK7i+UoGPs1YvJduXJMdqZKkrViMipkW5Noc403NoG4AoCyUUU2vRTcYCHlk+NhZOTKNmXurU0g9ucAOpJsYSOAtk0gAq+yk1mSHL8iU+8y9e+JTSCyU1ymc2VNofwSYZ9k17OUXZYmiF/lb3sNyO5f0aFsPBGQZKIFaAHfWIAA6Bs78yu0gEcs4AgAnYEB2Rl8zTXXqJ2ast5KjuOQs/rkDLaCR5HIOXqyRsv+GBjZwCFrBwWCZH2bJNsu4OIAUJ61bTiQjQuy5ks2RsgUsRxjImsXbQcy20YLBVpkY4mAlYwKOgJAWTcoV+HJiKa8Q9bFyXNyNqKUtbDkzhpAgWSxndhKjmWRzSICUbajVOSdtmnwggAoeeQYGBmplfWQAkRyBI7uMTAF61cYAMq6UJl+lfP/5BiYsmXLql8axH7iZ9mVa0vurgGU/DLVL6OAsi5VzniUJQayKUTOrHz77bfV+YyyYUdur5FvynpFGTGUkT85E1F8Jj5kogVoAd9YgADoGzvzK7SARyzgLgDKx+WgXQGxvXv3qo5WDgYWcCl4GLHAjowmyq5VOS9QdrnKdKGM4kl+yecqAMrzctabbHqQtWKS5NgUgVKBEtvUsECVwJzsjpWRteIOgt64caPaYCHHtwjgyPMyDV5ww4W98d0BQMkvo1gyuiVAIzaUTQxSbjn2Rupg29Hq6CYQubVFNn0IMMrmDU8cBO0sAMpztoOg//jjj7yDoGUHuP35j/KcDgBKfoE5gUAZ1ZMRUYFSAUIZUZZ1p+J7gXw5F1DAVKbVW7durX6ZEKhmogVoAd9ZgADoO1vzS7SAZS0gozOy0USmcG3HnVi2Miw4LUAL0AK0AAiAFAEtQAvks0DBA6PlhzLtKTuOZfTMduAxzUYL0AK0AC1gXQsQAK3rO5acFvCKBWRKWDaDyP2sMo0nx7fIH5malek9JlqAFqAFaAHrW4AAaH0fsga0gEctILdyCATKOi5Z9ybXl8mGELm5wf5waI9+lC+jBWgBWoAW8KkFCIA+NTc/RgvQArQALUAL0AK0gP8tQAD0vw9YAlqAFqAFaAFagBagBXxqAQKgT83Nj9ECtAAtQAvQArQALeB/CxAA/e8DloAWoAVoAVqAFqAFaAGfWoAAqGFuuUbp4MGD6lYD+6uNNF7JrLQALUAL0AK0AC3gZQvINZRyE03lypURGhrq5a8F5usJgBp+2b9/P89E07Afs9ICtAAtQAvQAv60wL59+9TtPCYmAqCG18+cOaMuNpc7TeV+TVNSRkYGfvvtt7z7Plnv4LYA/Z17r60pif6mv03Q+smTJ9WVmHLlpFxJaGIiAGp4/ezZs0o4x48fR0JCgsabrJVVOgi5q7Vnz57GdYyst1kgRH/T39aKzq6X1tR4fuLECZQrVw4ykCP3epuYCIAaXicAEgA15GOZrKZ2EKw327dlGqlGQU3VOQEQvAtYo92AAMgOQkc/VslragfBerN9W6WN6pTTVJ0TAAmAOu2GAMgpYC39WCWzqR0E600AtEob1SmnqTonABIAddoNAZAAqKUfq2Q2tYNgvQmAVmmjOuU0VecEQAKgTrshABIAtfRjlcymdhCsNwHQKm1Up5ym6pwASADUaTcEQAKgln6sktnUDoL1JgBapY3qlNNUnRMACYA67YYASADU0o9VMpvaQbDeBECrtFGdcpqqcwIgAVCn3RAACYBa+rFKZlM7CNabAGiVNqpTTlN1TgAkAOq0GwIgAVBLP1bJbGoHwXoTAK3SRnXKaarOCYAEQJ12QwAkAGrpxyqZTe0gWG8CoFXaqE45TdU5AZAAqNNuCIAEQC39WCWzqR0E600AtEob1SmnqTonABIAddpNHgDu2bPH4V3AYWFhiI6OzvtGcnJyod8LDQ1FTEyMW8+mpKQgJyfH4btDQkIQGxub9zNXnj1//jyys7Mveq8EjFmzZqFv3755dwEX9qwtc4kSJfLek5qaiqysrEJt4cqzUjepo6S0tDRkZmYW+l5XnhVfiE8kpaenQ+psq3e3bt3y3YHs6NnCCiF6EF3Yv9eZZ+XbUo7CUlRUFMLDw9WPXXlW7CV2KyxFRkaqH8mduF27dnWoB1teeTYiIvfuWPGv+LmwJM/Z3u3Ks6JH0Zoz7y3uWbGX2E2StB9pG/bJ3t/i46Ketc/nSrt35VlfxQi5G3XmzJkoqHOpY8F44kq7d+VZf8QI8fe8efPQq1cvpePi4okr7d6VZ30dIxzFNft44kyMsLV7V551pd278mxx7d4WewiABMBCOxJnfmC7Cq6wZ3v27Inp06fn/VjApmAnY/thhw4dVPCxpcTERBw/ftzhqy+//HKsWLEi72c1a9aEQKij1KhRI2zcuDHvR40bN8amTZscPlujRg3s3r0772etWrXCX3/95fBZuTxbymdr+B07dsT8+fMdPivgZQ+/EmAFKApL9jB7880347vvviv02aSkJNiAccCAAfj0008Lffbo0aMQu0oaNGgQ3nvvvUKf3bVrF8SukoYNG4Y33nij0Gc3bNgAsaukF154AS+++GKhzy5fvhxiV0mjRo3C8OHDC3127ty5ELtKevfdd/Hoo48W+uy0adNUxyVp0qRJGDhwYKHPfvPNNxC7Svr2229xyy23FPrsxIkT0a9fvzx/9enTp9Bnx40bp+wqSbTcqVOnQp99/fXXlV0liZZbt25d6LMjR45UdpUkWm7SpEmhzz711FPKrpJEy7Vq1Sr02UceeUTZVdKxY8dQvnz5Qp+9++67lV0liZbj4uIKffamm25SdrUl2y8ojjIEYoyQmPH33387rJ8rMaJcuXLKrrZkhRgh8eP2229XcY0xwvkYIbFXkvR31113nSViBAGQAFioUJ35AQGQACg6IQDmthYCYK4dCIC5diAA/tOLBHuMIAA6QwyB90xITmFzh4FX1oArkQ0AOQUMNS3naLrY5jRXpnVdedaVaV1XnuUUcK7nOAU8S02Fcgo4Vw+cAv6nG3JlWteVZzkFnGtjby8T4QggRwC1oNIGgDIVmpCQoPUuK2U2ddEw681NAVZqp+6WlTqnzt3VjpXyEQAJgFp6JQAyUGoJyCKZCQTUuUWkqlVM6twsnRMACYBaAYMAaFbAYAdBf2sFDItkps6pc4tIVauYBEACoJaACIAMlFoCskhmAgF1bhGpahWTOjdL5wRAAqBWwCAAmhUw2EHQ31oBwyKZqXPq3CJS1SomAZAAqCUgAiADpZaALJKZQECdW0SqWsWkzs3SOQGQAKgVMAiAZgUMdhD0t1bAsEhm6pw6t4hUtYpJACQAagmIAMhAqSUgi2QmEFDnFpGqVjGpc7N0TgAkAGoFDAKgWQGDHQT9rRUwLJKZOqfOLSJVrWISAAmAWgIiADJQagnIIpkJBNS5RaSqVUzq3CydEwAJgFoBgwBoVsBgB0F/awUMi2Smzqlzi0hVq5gEQAKgloAIgAyUWgKySGYCAXVuEalqFZM6N0vnBEACoFbAIACaFTDYQdDfWgHDIpmpc+rcIlLVKiYBkACoJSACIAOlloAskplAQJ1bRKpaxaTOzdI5AZAAqBUwCIBmBQx2EPS3VsCwSGbqnDq3iFS1ikkAJABqCYgAyECpJSCLZCYQUOcWkapWMalzs3ROACQAagUMAqBZAYMdBP2tFTAskpk6p84tIlWtYhIACYBaAiIAMlBqCcgimQkE1LlFpKpVTOrcLJ0TAAmAWgGDAGhWwGAHQX9rBQyLZKbOqXOLSFWrmARAAqCWgAiADJRaArJIZgIBdW4RqWoVkzo3S+cEQAKgVsAgAJoVMNhB0N9aAcMimalz6twiUtUqJgGQAKglIAIgA6WWgCySmUBAnVtEqlrFpM7N0jkBkACoFTAIgGYFDHYQ9LdWwLBIZuqcOreIVLWKSQAkAGoJiADIQKklIItkJhBQ5xaRqlYxqXOzdE4AJABqBQwCoFkBgx0E/a0VMCySmTqnzi0iVa1iEgAJgFoCIgAyUGoJyCKZCQTUuUWkqlVM6twsnRMACYBaAYMAaFbAYAdBf2sFDItkps6pc4tIVauYBEACoJaACIAMlFoCskhmAgF1bhGpahWTOjdL5wRAAqBWwCAAmhUw2EHQ31oBwyKZqXPq3CJS1SomAZAAqCUgAiADpZaALJKZQECdW0SqWsWkzs3SOQGQAKgVMAiAZgUMdhD0t1bAsEhm6pw6t4hUtYpJACQAagmIAMhAqSUgi2QmEFDnFpGqVjGpc7N0TgAkAGoFDAKgWQGDHQT9rRUwLJKZOqfOLSJVrWISAAmAWgIiADJQagnIIpkJBNS5RaSqVUzq3CydEwAJgFoBgwBoVsBgB0F/awUMi2Smzqlzi0hVq5gEQAKgloAIgAyUWgKySGYCAXVuEalqFZM6N0vnBEACoFbAIACaFTDYQdDfWgHDIpmpc+rcIlLVKiYBkACoJSACIAOlloAskplAQJ1bRKpaxaTOzdI5AZAAqBUwCIBmBQx2EPS3VsCwSGbqnDq3iFS1ikkAJABqCYgAyECpJSCLZCYQUOcWkapWMalzs3ROACQAagUMAqBZAYMdBP2tFTAskpk6p84tIlWtYhIACYBaAiIAMlBqCcgimQkE1LlFpKpVTOrcLJ0TAAmAWgGDAGhWwGAHQX9rBQyLZKbOqXOLSFWrmARAAqCWgAiADJRaArJIZgIBdW4RqWoVkzo3S+cEQAKgVsAgAJoVMNhB0N9aAcMimalz6twiUtUqJgGQAKglIAIgA6WWgCySmUBAnVtEqlrFpM7N0jkBkACoFTAIgGYFDHYQ9LdWwLBIZuqcOreIVLWKSQAkAGoJiADIQKklIItkJhBQ5xaRqlYxqXOzdE4AJABqBQwCoFkBgx0E/a0VMCySmTqnzi0iVa1iEgAJgFoCIgAyUGoJyCKZrQwEqRlZOJ2SgVMp6ThzPgPJaZlITs/K/TstE+fTs5Cela3+ZGTmID0rC5lZOcoz2dnZ2LdvH6pVq4bQ0FCEh4UgMiwMEeHyd6j6ExMZhhJR4bl/Lvx3qZgIlImNROnYCERHhFnEy/8U08r+1jE2621WPCcAEgB14gUIgGYFDHYQgePvpLRMHDh1HgdOp+Dg6VQcPZeGY+dScfRsGo4lyX+nKehLzcjWauO6maMjQhUMJsZHITEuCuVLRiExPhrl46NQuXQ0qpSORZUyMYiLCtf9lMfyU+eBo3OPObWIF5nqbwIgAVCrfREAGSi1BGSRzP7qIE4mp2PX8STsOp6C3ceTset4MvacTMb+U+fVqJ6zKSw0BKVjIiAjc3HRMlInI3a5I3exkWG5o3nhoYgIs/0JQUhICLKysrBlyxY0aNBAjQBmZOUgQ0YKZcQwM3fUMCVvNDELyemZSErNVCONp89nICs7dyTRmSSjhVXLxKBG2RKoVa4EapaTv2NRq1wcypaIdOYVHnvGX/72WAXcfBHrbVY8JwASAN0MFbnZCIBmBQx2EN7xt0zFbj58DluPnMOWw7l/5L9PJKcX2T5LRoejSplYVCkdjfIlc0fVyl8YXZMRNwGnUrERiI8KV0DnatLxd05ODs6lZeJMSgYEZGVEUkYpj8oopfx9NhUHTqfiwKkUnE3NLLJo5eIiUb9CvPrToGLu35dUikdspHdGDXXq7aqNA+l51ts77TuQfGxfFgIgAVBLmwRAswIGOwh9f8uauw0Hz2Dd/jPYcOAM1h84gx3HkpBTyGBZ5VLRqJVYAjUTLoyMJZRA1bIxqFI6BvHREVrtt7jMvvL3udQMHDh9HvtPnsfuE7kjnervY8k4eCbVYTFDQ4A6iXFoWqUUmlQphaZVS6FJ5VJqTaJu8lW9dcvp6fyst3779rRPvPk+AiABUEtfBECzAgY7CNf9ffhMKv7acxIr95zCqj2nsPHgWWQ6mBqV0buGlUqiQYW4vJGuuuXjvDbK5UzDDwR/p6RnYvvRpLxR0S1HkrD50Fk1ilgwhYeGoHHlkmhRowxa1iiDy2uURcVS0c5UNd8zgVBvlwvtgQyst+vt2wNm99srCIAEQC3xEQDNChjsIIr3t0x1Lt15Akt3HMeSHSew50TKRW1MYO/SqqXV6FXTqiXVCJZM3QZaCmR/y1SyGkHdf1aNoq7bf9ohFNZIiMWVdRLQtk45tK2doDajFJcCud7FlV3n56x38e1bx76BlpcASADU0iQB0KyAwQ7iYn/LZogVu09i7uajWLDtGLYeScrXpmQDhqxXa1m9TN7IlEzfurMmT6uxupHZSv6WNYcyjWwbaV259xT+PnTuoo0o9SvEoX29RHRuWB6X1yyrNr8UTFaqtxtuLTQL621WPCcAEgC14gcB0KyAwQ4i198yyjdn8xHM2XwUi7YdV+fq2adGlUriqroJuLJOObSqVTagjjhxpcFb3d+ytlDgfMn2E2o0dtOhs/mqL+cWtqtXTsFg54YV8kYHrV5vV3xs/yzrbVY8JwASAN2NFSofAdCsgGFyB/HVjzOQWbEJZm06qqDCfhlfubgodGyQiE4NyqvpxjI+PrZEqxEXkTnY/C27kZfuOIG5W45i3pajOJ70zy5r2VTSulZZ9GxaCZ3rJ2Dlojno2ZPt21vaCqT3BpvOnbUtAZAAmKcVOfH/zjvvxNGjRxEeHo4RI0bg5ptvLlJLBEB2EM4GGys+dyrZ4f0iAAAgAElEQVQ5Hb+sO4ifVh/Aqr2nkIN/jlKR9XvXXlIBnRomqt2noUIQQZaCuWPMzs5Ru7FlFHf230fVOkJbkhNzasbl4K4Ol6BP82pBA/TFyTOY/V1U3U2tNwGQAJjXLg4dOoQjR46gWbNmOHz4MFq2bImtW7eiRIkShbYdAiABsLhOxWo/lzV9MkL0/cr96m85/NiWmlcrhV6XVka3xhVRrWys1armcnlN6hj3nUzBzA2H8euGQ1i193SerSLCQtQUcd8WVdUIr6M1gy4bNkAzmORvTn0DBEACYKGh6LLLLsO0adPUPaCFJQIgATBA+zKXi7XzWBI+X7YXU1fvz3fLhhwrcsNllRB1ZCPuuJH+dtmwFsyw9/g5jP52Lraml8amQ+fyalAmNkKBYL8rqqN2YpwFa1Z0kQmAZrVvAqAPAPDVV1/F1KlTsXnzZsTExODKK6/Ea6+9pq5X8lRasGABRo0ahZUrV0JG8n744Qf06dPnote/++676jkZ4RPAe+edd9C6deuLnpP33H333diwYUORRSQAmhUwgq2DyMzKxh9/H1Hgt2j78TytyzEtNzavghtbVEHDiiURbPV2Nu6w3j2x48R5/LDqAH5YfSDfMTPt6pZD/zbV1TKA8LCLdxI7a+NAeo7+NiueEwB9AIDdu3fHbbfdhlatWiEzMxPPPfecAqtNmzY5nF5dvHixgjLZbWif5PmEhARUqFDhopjx66+/QvLJtG3fvn0dAuCUKVNw11134YMPPsAVV1yBt956C99++62667N8+fJ57zx58iSuvvpqfPTRRwpWi0oEQLMCRrB0EHI92ed/7sHkpXtw+GzuTROy7qtzg/Lo36YG2tdPhBzfYkvBUm9XYYP1/qd9y73GC7Yew+fL9mDOlqN5N7dULBmNO9vWQP8raqhr96yc6G+z4jkB0AcAWDAgHDt2TAHX/Pnz0b59+3w/zs7ORosWLVCvXj18/fXXCAvLvdZIIK1Dhw4YOnQohg8fXmSMkfPFHI0ACvQJhI4bN07ll2/J9O5jjz2GZ555Rv1bWloaunTpgvvvv19tCCkuEQDNChhW7yDknLgJi3bh6+V7845uSSgRiVtbVcPtrasXuq7P6vUurh0X9nPW23H7lvWCXy3fiykr9uXd1yxHyoiG7mlXC5VLx7hrcr/mo7/NiucEQD8A4Pbt2xXgrV+/Hk2aNLmowR88eFCBoQDb5MmTsWvXLvX/vXv3VqN3xSVHAJieno7Y2Fh89913+aaGZZr39OnT+OmnnyAHqd5xxx1qavqFF14o7jPq5wRAswKGVTuI7UfP4b25O/Dz2oN517A1rBiPB9rXRq9LKyEqvOj7Y61ab6cacREPsd5Ft++0zCxMX3cIHy7Yic2Hc9cKynV0119WGY90qoO65eN1XeDT/PS3WfGcAOhjAJRRt+uvv15B16JFiwpt3Hv37lXTsG3btsXSpUvRsWNHTJo0yanbAxwBoEBllSpVsGTJEvVOW5LRRBmJ/PPPP1V5BDQvvfTSvJ8LgDZt2vSicspaQvmTlZWldgofP35cTU+bkhgorREodx9Pxtuzt+HHNQfypuzkOrAHO9RGh/qJTrUn0TT9bQ1/eyr+uOpv+eV5/tZj+GD+DizbeVIVQ1YQ9GlWBY9fWw81Ego/ScFTZfbEe1yttye+GQjvMLXeBEAfA+DDDz8MWa8nsFW1atUitS8bO2Tat3bt2moKWM7mcya5C4DOvLvgMxwBZMfojm68nUemet+ZvQ3frtyfdxVY10YVMKhTXVxWrbTLnze1g2C9XW/fa/edxrtzt+O3TUeUzmQt6c0tq+Kxa+pBrgAM5ER/u+7vQPZncWUjAPoQAB999FE11SpgV6tWrSJ9I+fxCfzVr18fK1aswE033aR27DqT3J0CdubdBMBcCzBQBmaglM0dY+dsU5s70rOyla86NUjE0C4N0LRqKXckTn/PmMEbMdxQzrr9pzH6962Yt+WYyh0ZFqo2iwzuXC9gN4swrgVmXHNDfk5lIQD6AABlekA2WsjGjHnz5qn1f0UlmU6VKV95TnbpyhSr/L/s4H3jjTeKdWxRm0Bkd7ENJGU6unr16hAwtW0CKfblBR7gCKBZASNQOwg5zuWrFfsw+rctOJWSoVQqd/EK+LWsUcZVWV/0fKDWW7tixbyA9dZv3yv3nMSbv21VdxFLkrMEh3ZtgNtbVQu442Pob31/e7tNevL9BEAfAOAjjzyCL7/8Uo3+2Z/9V6pUKXUuoH0SKJPNH7JLWIAxMjJS/Xjt2rXo3Lkznn/+eQwZMuQiDSQlJUE2l0hq3rw5Ro8ejU6dOqFs2bIK8iTJMTCy6WP8+PHqmBk5Buabb75R5xM6OlrGGaERAM0KGIHYQSzadhz/mbYJW47kLsKvVz4OI65rpI5y8VQKxHp7qm5FvYf19lz7liNkRKfbjiYpkzeoEI9/926Eq+qW84UrnfoG/e05fztlcD8/RAD0AQDKiJyjNHHiRAwYMOCiH/3+++9qA0h0dHS+n61evRqJiYkO1w7KyKIAX8EkwCebR2xJjoCxHQQtV76NHTtWAae7iQBoVsAIpA7iyNlUvPDzRvy64bCSb2kZWelSH3e0ru7xkZVAqre7bdWdfKy3Z9u3jFR/8edejPlja95tMz2aVMSL1zdG+ZL54707/tLNQ3971t+6/vB2fgKgDwDQ20705/sJgGYFjEDoILKzc/DVir3436+bcS41Uy2yv7NNDTxxbT2Ujs0dMfd0CoR6e7pOzryP9fZO+z6dko63/tiGycv2qE1K8dHheLbHJbitVTWE2h1A7oyPPPkM/e0df3vSR558FwGQAKilJwKgWQHD3x3E9qNJeG7qeizfnXvUxmVVS+HVvpeiUeWSWjouLrO/611c+bz1c9bbu+1748EzeHbqeqzbf0a5sHXNsnilb1PULe+fe4bpb+/621vt1N33EgAJgO5qR+UjAJoVMPzVQcgoyfgFO/DW79vU7t7YyDA82bUBBlxZM9+VbVpiLiKzv+rtrfo4+17W2/vtW7Q9cfEutVHkfEaW2i38RJd6eLB9HZ9o214L9Lf3/e1s2/PFcwRAAqCWzgiAZgUMf3QQ+0+lYOg3a7F8V+6oX8cGiXi5TxNULROrpV1XMvuj3q6Uz1vPst6+a99yvdzzP25QB0qr0cBaZTHm1mY+PTuQ/vadv73VZl15LwGQAOiKXi56lgBoVsDwdQfx05oDqlOUtX5y1+rI6xurQ3UL21ilJWaOAF5kAV/721v+c/W9/qq3HBkmh5e/+PNGdVe1rA2UX3ZuaFbF1Sq49by/6u1WYT2YydR6EwAJgFrNiABIANQSUCGZz6ZmYMSPG/DTmoPqiRbVS6vREH9dqWVqB8F6+6d97zmRjCemrMHqvaeV/vs0q4yX+jRByegIbzS3vHfS3/7xt1edWsTLCYAEQC3tEQDNChi+6CA2HTyLh79YiT0nUtQaqMc618Wjnep6/GgXV4Tvi3q7Uh5fPct6+699y5Ex4+ZuxztztqudwjUSYvFB/5a4pJL3NjzR3/7zt6/atP13CIAEQC3dEQDNChje7iC+X7kf//fjeqRmZKNqmRiMvb05WlTXv8lDS+S8+o9XwekKSCP/yj2nMPir1ZD7raMjQvHKjU3Rt0XR98i7+zlvt293y+XtfKbWmwBIANRqWwRAAqCWgC5kTsvMUrckfL5sr/qXDvUT8fZtzbx2rp+rZTa1g2C9A6N9n0pOV1PCtg0icu6l3HYTGR7qqpSLfJ7+Dgx/e9SpnAIu0pwhObLylsktCxAAzQoY3uggDp05j4c/X4U1+05DLs0Z3LkeHr+mnl8PxC3YGLxRb7canI8zsd6B075lGnjs7G14e/Y2pYJm1Urj/f4tUKlU/utEdSRCfweOv3X86GxejgByBNBZrTh8jgBoVsDwdAexfv8Z3PPpChw7l4aS0eF4+7bm6NSwvJYmvZHZ0/X2Rhm98U7WO/Da95zNR/DE12twNjUT5eOj8MndrdC0aimPuJ/+Djx/e8SxhbyEAEgA1NIXAdCsgOHJDuK3jYfx+Ndr1OG3DSrE46O7Lkf1BN+d7eeK8D1Zb1e+6+9nWe/AbN97T6Tg/s/+wpYj5xATEaaWS3RtXFFbLvR3YPpb27EEwEJNyClgDXURAM0KGJ7oIGTFxSeLduG/M/6GLL5oXz8R797RHPFePuJCQ+bwRL11vu+vvKx34LZvOSpp0BersHDbcbV04vlejXDPVTW1zsikvwPX396IARwB5Aiglq4IgGYFDN0OQo62eOGXjXmbPe64ojpeur6xX494caYB6NbbmW8E4jOsd2C374ysbIz8eSO+/DN385RsDhnZu5Hb7Yn+Dmx/ezpGEAAJgFqaIgCaFTB0OojUjCw1YjF781E1YvFcj0tw39W1tEYstMTrQmadervwmYB7lPUO/PYtI+ofL9yFV37NHVG/pmF5vNuvBaIjwlzWE/0d+P522alFZCAAEgC19EQANCtguNtBnEvNwH2f/oU/d51EVHio2uzRvYn+miUt8bqQ2d16u/CJgHyU9bZO+565QdbUrkZaZjba1C6Lj+9uhbiocJd0RX9bx98uOZZrALkG0BOCKfgOAqBZAcOdDkLOMBswcTnW7j+jOqRP7r4cV9RO8IYcvfZOd+rttcL48MWst7Xa97KdJ9QvWklpmbisailMGtgaZUpEOq0Y+tta/nbasQRAAqCuWBzlJwCaFTBc7SCOnE1F/4//xLajSSgTG4HP7rnCY0dWeEPPhb3T1Xr7smze/Bbrbb32vW7/adw9YTlOpWSgfoU4TL73ClQoGe2UTOhv6/nbKccSAAmAOkIpLC8B0KyA4UoHIUdV9PtkGfadPI8KJaPw+b1XoF6FeG/I0OvvdKXeXi+MDz/AeluzfW87cg79P/kTR86moXrZWHxx3xWoVrb4I5bob2v6292QwDWAXAPornZUPgKgWQHD2Q5i38kU3Dp+KQ6eSXWpA9ISoxczO1tvLxbBL69mva3bvqUN9vv4T+w9mYLKpaIx5cG2xUIg/W1df7sTIAiABEB3dJOXhwBoVsBwpoOQS+sF/vafOo/aiSXw1f1tnJ6C0hKjFzM7U28vft5vr2a9rd2+ZQnG7R8tw85jyahaJgbfPNgWlUsXfnUc/W1tf7saKAiABEBXNZPveQKgWQGjuA7i8JlU3PrhUuw5kYKaCbFq1MHZ9UdaQvRy5uLq7eXP++31rLf127dAoPxCtvtECmpIm3ygLSqWcrwmkP62vr9dCRYEQAKgK3q56FkCoFkBo6gO4ui5VNw2fhl2Hk9GtbIxqqMparRBS3g+zsyOkTr3seQ8+rmDMir/4VK1HldG5b9+oA3Kx18MgdS5WTonABIAtQINAdCsgFFYB3E8KQ23f7hM7fatUjpGdTDOLDrXEp8PM7NjpM59KDevfMp+XW698nGqjSbEReX7FnVuls4JgARArWBDADQrYDjqIOSQ51vHL8OmQ2dRsaQsNm+DGgkltHQVaJnZMVLngaZJd8qz50SyaquHz6aiUaWSqq3a38FNnZulcwIgAdCdOMJNIBkZmDFjBnr2NCtgFOwg0jKzMHDiCizZcQLl4iLVIvPaiXFamgrEzOwYzdZ5IGrS3TLtPJaEW8YvxfGkdFxZJwETB7ZCVHjutXHUuVk6JwA6AMBdu3Zh4cKF2LNnD1JSUpCYmIjmzZujbdu2iI527kBNdxun1fJxBNCsgGHfQYSFheOxr1dj+rpDKBEZpjZ8NKlSymoSdqq87BjN1XlERIRTGrHSQ+v3n8FtHy5FcnoWel1aCe/c1hyhoSEEQMN+oScA2gHgF198gbfffht//fUXKlSogMqVKyMmJgYnT57Ejh07FPz169cPTz/9NGrUqGGl9u61shIAzewYe/TogVdmbsOkJbsRERaCiQNao129cl7Tmb9fTAA0U+fBPMK/cNsx3DNpBTKycjDgypoY2bsRMjMzObMRhMBfWPwkAF4AQBnhi4yMxN13343evXujWrVq+WyWlpaGpUuX4uuvv8b333+P9957DzfffLO/+yW/f58AaGbHuLdEQ7z5x3alv7G3N8f1l1X2uxa9WQACoJk6D2YAlPby05oDePzrNarpDO/eAPdfVYMASAD0ZigNuHeH5OTk5MyaNQvdunVzqnBCzbt370bLli2dej6YHyIAmtcxjpz0K77ckbtmaMR1jXBvu1rBLHGujeJa16DW98cLd+Ll6X+rOr7WtzGiD601fm1zUDvcrnIcAeQmEC2tEwDNAsBFW4/g7okrkJUTggc71MazPS7R0o9VMnME0Cydm+bvV2f8jfELdqrlHA81zMDg2+hvq8QmnXISAIsAwI0bNyIrKyvPvmFhYWjcuLGOvYMuLwHQnEApR0j0eXcxTqVkoGeTChh3R0u1cNyEZBoQ2HzKepvRvrOzc/7Z0BWeg58fuxp1KgTnhi5H8cpUnRMA7QBQdv4OHToUK1asUBqJj49Xu4BzcnLU/4eEhECmiq+99loT+jyn6kgANKODOJuagb7vLcH2o0moViIHM568FvGx5uyIN7WDYL3NaN8S7M+nZ+GW8Uuw/sBZ1E0sgamDrkLJ6ODbAU0A/McCBEA7ALz99tvVUS+DBw/OA8Dp06erHb8CgWPHjlVHw8gmEKZcCxAAg7+DyMzKxr2f/oX5W4+hQnwUBtVPxu19gr/e9m2cIER/mxDz9504h+vemo8zGSHo2CARn9zdCmEGjPKb2r4JgHYAWK9ePfzwww9o0qRJHgCuXbsWtWvXVv+/evVq9OrVCwcPHjQhFjhVRwJg8HeML/2yCRMW70J0RCi+urc19q5dxEXiTrUO6z9kasdocr0/+GYG3t0cidSMbLXBSzZ6BXsy1d8EQDsAlDP/tm7dmncEzNSpU9G9e3fExsYq/cvoX/369SFHwjBxBNCEm0C+Wr4Xz05dr5z9Xr8W6NKwHI+JMOiYCFM7RtPrHVK9BQZPWafa/f/6NsVtrasHdZdnqr8JgHYAWL58eXzzzTfo2LGjQ7HPmzdPnf137NixoG4MrlSOI4DBOwK4eu8pdWWUHBT7ZJf6eOyaerwpwLCbAkztGFnvnnh/wW6M/n2r2hksVzw2r17Gla7BUs+a6m8CoB0AygHQcu3bhAkTHIp3wIABOH78OKZNm2YpcXuzsATA4ATAE0lpuO6dRTh0JhXdG1fE+/1bqE1QpgZK1js4dV5YbKS/eyI8PBwPf74KMzceRqVS0Zj2WDskxEV5szvx27tN9TcB0A4A586dq3b4yk7gYcOGQUYEJR09ehSvvfaauibut99+Q+fOnf0m1ED7MAEw+DpG2fRx14TlWLLjBGonlsBPg65C/IXdgKYGStY7+HReVCylv3P9fS41AzeMW4ydx5NxVd0EfHbPFUG5KcRUfxMAC5wDKFe8DRkyRN2JWLJkSTXqcebMGfXb0JtvvolHH3000BjMr+UhAAZfx/jazM14f94OxEaGKfirVyE+T2OmBkrWO/h0TgC82AKOdL71yDkFgeczsvBIxzoY3r2hX/scb3zc1PZNAHRwEPS+ffvw3XffYdu2bUprsjv4pptuuuh+YG8I0WrvJAAGV8c4a+NhPDh5pZLhO7c3R+8Cd/yaGihZ7+DSeXFxlv7O7++f1x7E4K9WK7N9eGdLdG1csTgTWurnpvqbAMir4LQaKgEweDrGnceS1G/659Iycc9VtfDv3hcf/2BqoGS9g0fnzgQ8+vtif7/4y0ZMXLwb8VHh+PmxdqhVroQzprTEM6b6mwBYCADKWX+LFi1S6/+ys7Pzidh2ULQllO3lQhIAg6NjTM3IUte8bT58Dq1qlsGX97dBRFjoReoxNVCy3sGhc2fDIf19sb8zsrJx+4fL8NeeU2hYMR4/DroK0RFhzpo0oJ8z1d8EQAcAOGnSJDz44IOIjIxEQkKCWgdoS/LfO3fuDGgx+7JwBMDg6BhH/LgBk5ftQbm4SMwYfDXKl3R8zZupgZL1Dg6dOxsb6W/H/j56NhU93l6IE8npuKttDbx0Q+6lCVZPpvqbAOgAAKtVq4aHHnoIzz77LEJDLx4FsbrYPVl+AqD1O8aZGw7joc9z1/19ek9rdKifWKhETA2UrLf1de5K3KO/C/f3vC1HMWDiCmXO8Xe2RLcgWA9oqr8JgA4AUEb9li9fjjp16rgSM4x8lgBo7Y7xwOnz6Pn2Qpw5n4EH2tfGcz0vKVLHpgZK1tvaOnc1ONPfRfv7v9M34aOFu1AqJgK/Pn41KpeOcdXEAfW8qf4mADoAwOHDh6Ns2bJ45plnAkqkgVgYAqB1O0Y57+/2j5Zhxe5TuKxqKXz70JWIDC96xNvUQMl6W1fn7sRN+rtof6dnZuOmD5Zg3f4zaF2zLL68/wqEO1gz7I7t/ZHHVH8TAB0AYFZWFq677jqcP38eTZs2VQdi2qfRo0f7Q6MB+U0CoHU7RrnmaezsbYiLClfr/qon5N55XVQyNVCy3tbVeXGadvRz+rt4f+85kYxeYxchKS0Tj19TD0O61HfH1AGRx1R/EwAdAODLL7+Mf//732jQoAEqVKhw0SaQOXPmBIRoA6EQBMDiA2Ug+KlgGZbtPIE7PlqG7Bzg7dua4YZmVZwqpqmBkvW2ps6dErWDh+hv5/z905oDePzrNQgNgTo5oE3tBHdN7td8pvqbAOgAAMuUKYMxY8ZA7v5lKtoCBEDnAmUg6UjW+3V/a4G65/fmllUx6ubLnC6eqYGS9baezp0WNQEwzwLu6Pypb9fiu5X71X3BM59or9YFWi25U2+r1dFReQmADgCwYsWKWLhwoboBhIkAGGxTREOnrMHU1QdQMyEW0wdfjRJR4U7L3NRAyXoTAJ1uJBZ+0B2dJ6dloufYhdhzIgV9W1TB6FuaWc4C7tTbcpV0UGACoAMAfPXVV3Ho0CGMHTs2GHzs1TpwBNBaHeOv6w/h4S9WqSkb2fTRskYZl/RhaqBkva2lc5dEzRFArRFAybxyz0nc/MFStaTkg/4t0L1JJV0X+DS/qe2bAOgAAG+88UbIOj85DqZx48YXbQKZOnWqT8UZyB8jAFqnYzx6LhXdxizAqZQMDOpUB8O6uX6pu6mBkvW2js49ES/pb9f9/frMzXhv3g6UiY3ArCHtUT7e8WHynvCPp99hqr8JgA4AcODAgUXqa+LEiZ7Wn2XfRwB0PVD6w9k5OTm479O/MHvzUTSqVFJd41TckS/BNvWtY3dTOwjW2xrtW0fb9nl1/C1Hw9zw7mL8fegsrr2kPD666/J8Gyg9VUZvvEen3t4oj6/eSQAs5C5gXznA6t8hAFqjg5iyYi+e/n49IsNC8ctj7dCgYrxb0jM1ULLe1tC5W6LmFLD2FLDtBZsPn8X17yxGelY2Xv/XpbilVTVPucSr7zG1fRMACYBaDYsAGPgd494TKejx9gIkp2fhuZ4N8UB792+4MTVQst6Br3OtQFYgM/3tvr/Hz9+BV3/djBKRYWpXcLWyxZ8v6knfufMuU/1NALwAgN27d8cLL7yANm3aFKmfc+fO4b333kNcXBwGDRrkjtaCKg8B0P1A6QshZGfn4LaPlmH5rpPqxP6vHmiDMNkB4mYyNVCy3oGtczflXGg2+tt9f2dJzPlwqbph6IpaZfHV/W0QqhFzPO1bLm35xwIEwAsA+Mknn6jDn0uVKoXevXvj8ssvR+XKlREdHY1Tp05h06ZNWLRoEWbMmIFevXph1KhRqF69ui+0GdDfIAC6Hyh94djJS3djxE8bESu/jT/e3qnbPooqFzvGwPa3pzVFf9Pf7mhKZh26v70AKelZ+E+fJrizTQ13XuOzPKbqnABoNwWclpaGb7/9FlOmTFGwd+bMGSXAkJAQNGrUCN26dcO9996LSy65xGfCDPQPEQADt4PYfypF7fqVqd8XejfCgKtqacvJ1EDJegeuzrVF7eAF9Le+vycu3oUXf9mkpoJ/G9oBVUrHeMNVHnmnqf4mABaxBlAAUO4DluNgCt4H7BHVBcFLCID6gdIbMpBdv3dPXIEFW4/h8hpl8M2DbT0yDWNqoGS9A1Pn3mg78k76W9/fsvzk5vFLsXLPKXSon4hJA1sF7K5gU/1NAOQmEK0YSgDUD5RaDigks1zNJFc0yVEvvz5+NeokxnnkM6YGStY7MHXuEVFzBDDPAp7W+fajSeqWEDki5s2bL8O/Wlb1lsu03uvpemsVxoeZCYAEQC25EQADr2OUA5+7jF4AufN3ePcGeKRjXS0f22c2NVCy3oGnc4+JmgDoNQCUF787dztGzdqi7gj+fWhgHhBtavsmABIAteIoATCwOkaZ+n3o85WYtfEImlQpiR8fuQrhYaFaPiYAckqwZ8/A0rnHBF3Ii0wFAm/UOyMrG33eXYyNB8+iR5OKeL9/S2+7z+X3e6PeLhfCDxkIgARALdkRAAOrY5y+7hAGfbkK4aEh+PnRdmhUuaSWfwtmNjVQst6BpXOPipojgF4dAZSXbzx4BjeMW4zM7By8168FejYNrLuCTW3fBEACoFYsJQAGTscoU77XvDkfx5PS8FjnuniyawMt3zrKbGqgZL0DR+ceFzUB0OsAKB94Y9YWjJu7HeXiojD7yQ5qSjhQkqntmwBIANRqgwTAwOkY/++H9fjiz72onVhCbfyICg/T8i0B8B8LmNpBsN6B07493ph9DL5pmVno8fZC7DyWjP5tquPlPk19USWnvmGqzgmAFwCwTJkyTm9RP3nypFOiMuEhAmBgdBCr9p7Cv95fgpwcqJP329ZJ8Ir8TA2UrHdg6NwrovYxCPmqDu58x9s6X7LjOO746E+EhABTH74SzauXcaeYHs/j7Xp7vMAeeiEB8AIAfvrpp3kmFaO8/PLL6uDntm3bqn9funQpZs2ahREjRmDIkCEeMr/1X0MA9H/HKIuse7+zCJsPn8O/WlTFm7dc5jVhmRooWW//68gzm6gAACAASURBVNxroiYA+mQK2PaRod+swdRVB9CwYjx+eawdIjy4Sc1djZjavgmADqaA//Wvf6FTp0549NFH8+lp3Lhx+OOPP/Djjz+6q7Ogy0cA9H/HaLt8vUxsBGY/2RFlS0R6TWemBkrW2/8695qoCYA+BcATSWm4ZvR8nE7JwHM9G+KB9nV86VqH3zK1fRMAHQBgXFwc1qxZg7p185+ftn37djRr1gxJSUl+F2ygFIAA6N+OUa57kzP/zmdk4fWbLsUtl1fzqjRMDZSst3917lVREwB9CoDysW9W7MPw79chJiJMnQ1YtUysr12c73umtm8CoAMArFGjBgYPHownn3wyn0jefPNNjB07Fnv27PGrWAPp4wRA/3WMcubffZ/+hdmbj6J1rbKY8kAbp9exuqshUwMl6+0/nburVZ189Ld3/S2x69bxy7B890lce0l5fHTX5V6PXUXpwVR/EwAdAOCkSZNw3333oUePHrjiiiuUbv7880/MnDkTH330EQYMGKATW4IqLwHQu4GyKLHM3HAID32+ChFhIWrXb93y8V7XlqmBkvX2n869LmqOAPp8BFA+uO3IOXVNXEZWDj7o3xLdm1T0h6vVN01t3wTAQo6BEeCT0b6///5bCeSSSy5Ro4I2IPSbUgPswwRA/3SMyWmZ6sy/w2dT8Winuniqm+fP/HMkNVMDJevtH537K9zR377x96hZm/Hu3B2oVCoafwztgBJR4X5xuan+JgDyHECtBkcA9E2gLOik12ZuxvvzdqBa2Rj8PqQDoiM8f+YfAfAfC5jaQbDe/mnfWkFZI7Ov/Z2akYVrR8/H/lPn8UjHOhjevaFG6d3P6ut6u19Sz+YkAF4AQAEZZ1PJkp69XsvZ7wbicwRA33cQO48lodtbC9TUiayd6dKogs+kYWqgZL19r3OfiZpTwH6ZArZ99LeNh/HA5JVqKcusJ9qjdmKcz11vavsmAF4AwNDQ0GIXocrC1ZCQEGRlZflcoIH6QQKgbztG0eDdE1dgwdZj6NggERMHtCpWt57UjqmBkvX2rc49qVl33kV/+87fEtMGTFyB+VuPoUP9REwa6NuYJvow1d8EwAsAOH/+fKfjRIcOHZx+NtgfJAD6LlCKlmZtPIwHJ69EZFgoZg1pj1rlSvhUYqYGStbbtzr3qag5AujXEUD5+K7jyeg2ZgHSs7Lx4Z0t0bWxbzeEmNq+CYBcA6gVawmAvusYZb2MbPw4cPo8BnWqg2HdfL9extRAyXr7TudaAclDmelv3/v79Zmb8d68HahaJkZtCPHVumaOAJbDmTNnYOrStpAcGYMukBYuXIjx48dj586d+Pbbb1GlShVMnjwZtWrVQrt27TwUZqz/GgKg7wLl6N+3YuzsbagsO+ae7IDYSN/vmGPH6Dt/B0J0oL/pb1/pMCU992SDQ2dS8fg19TCkS31ffZpTwATAf7T2/fff484770S/fv0U9G3atAm1a9eGXAU3Y8YM9Ycp1wIEQN90EHtPpODaMfORnpmN9/q1QM+mlfwiQQKBb/ztF+dyKtTvU6H+9ru/2/f0dYcw6MtViAwPxR9DOqB6gm9uCPF3vf3ld04BO5gCbt68OYYMGYK77roL8fHxWLt2rQLA1atXq8OhDx8+7C9/Bdx3CYC+AQK58eOPv4/gqroJ+PzeK3y68cNedKYGStbbNzoPlABHf/vH3zIZ1+/jP7Fkxwl1uoGccuCLZKq/CYAOADA2NlaN+tWsWTMfAMp0cKNGjZCamuoLTVriGwRA7wfKhduO4c5PliM8NPfGj3oVvH/jR2HiMzVQst7e13kgBTz623/+lhtCur+9EFnZOeqX3Xb1ynldGqb6mwDoAABltO/DDz/Etddemw8AP/vsM/zvf/9TcMjEKWBZCtCzp3cDZWZWtrouaeuRJAy8qiZG9m7sV+mZGihZb+/q3K+i5tR3wE19v/DzRkxashsNKsRj+uB2CA8L9apETG3fBEAHAPjqq6/i888/x4QJE9ClSxe15m/Pnj1qWnjEiBF47LHHvCpGK72cI4De7RgnL92NET9tROnYCMx7qiNKx0b6VR6mBkrW27s696uoCYABB4CnU9LR8Y15OJ2Sgf/0aYI729TwqkRMbd8EQAcAKOsQXnnlFQgIpqSkKOFFRUXhqaeewn/+8x+vCtFqLycAeq9jPJOSgY5vzMWplAy8dENj3NW2pt/lYWqgZL29p3O/i5oAGHAAKAX6dMlujPx5I8rIL7/DOqFUTITXpGJq+yYAFnEOYHp6OrZv346kpCS19i8uzvdX1HhN8R56MQHQex3jS79swoTFu1CvfJxa++ftaRBnJGFqoGS9vadzZ3Tn62fob//7OyMrGz3eXojtR5Nwb7taGHFdI6/JwFR/EwB5ELRWoyIAeidQ7pD7fscsQGZ2Dj67pzXa10/U8pOnMpsaKFlv7+jcU7r09Hvo78Dwt1wPd/eE3A1wvw3x3j3BpvqbAHgBAPv27YtJkyap07Dlv4tKU6dO9XS8sez7CIDeCZT3TFqBOZuP4pqG5fHJgFYBow9TAyXr7R2dB4ywCxSE/g4cf/siFprqbwLgBQAcOHAgxo4dq3b9yn8XlSZOnBioccvn5SIAej5Q2v/WK/f91kkMnKUHpgZK1tvzOvd5sHLhg/R34PjbF7MhpvqbAGg3BTxnzhy0b98e4eG+v2LLhdgUUI8SAD0bKOXYF1n3ss0H617cEZKpgZL19qzO3dGeL/PQ34Hlb9t66PoV4jBjsOfXQ5vqbwKgHQCGhYXh0KFDKF++vIo1bdq0gVwLJ/cAMzm2AAHQs4Hyyz/34rkf1qtjX+Y/1QmlYr23880dTZsaKFlvz+rcHe35Mg/9HVj+lhMROrwxVx0L82rfpri9dXWPysFUfxMA7QAwNDRUXfNmA0D7a+A8qrYgehkB0HOBMjktEx1GzcPxpDSM7N0IA6+qFXBKMTVQst6e03nAidpBgejvwPP3hEW78NK0TUiMj1JnopaI8txMnan+JgASALXiMQHQc4Fy9O9bMXb2NtRMiMVvQzqoC9EDLZkaKFlvz+k80DTtqDz0d+D5Oz0zG13GzMeeEyl4/Jp6GNKlvsekZKq/CYAFpoBlBDAxMffIDdkRvHbtWtSqFXgjMR5TvuaLCICeCZSHz6SqQ59TM7Lxfr8W6NG0kqZnvJPd1EDJentG595RpeffSn8Hpr9nrD+ER75YhZiIMMwb1hEVSkZ7xPmm+psAWGAEsEmTJnmbQNatW4eGDRsiMjL/9VurVq3yiOiC4SUEQM8EyuHfrcU3f+1Hyxpl8N1DbRESEhKQ8jA1ULLentF5QIqaU8B5Fgh0ncstXf96fwlW7T2NWy+vhtduutQjkgr0enukkg5eQgC0A8AXX3zRKTuPHDnSqedMeIgAqN8x/n3oLHqOXYicHGDqI1eiRfUyASsdUwMl662v84AVNQHQMgAoBV2555SCQPkdWW5IalixpLa0TG3fBEDeBKLVeAiA+h3jXROWY8HWY+jVtBLe7ddCyx/ezmxqoGS99XXubW168v30d2D7+5EvVmLG+sPoUD8Rn97TWtv1pvqbAEgA1Go8BEC9QGk79DkiLAR/DO2AGgkltPzh7cymBkrWW0/n3talp99Pfwe2v3cfT1YbQjKyPHNVpqn+JgASALViJwHQ/UCZlZ2DXmMXYvPhc16/7FzLyXaZTQ2UrLf7OveU9nz5Hvo78P1tOxy6YcV4dTh0aKj766ZN9TcBkACoFVcJgO4Hyqmr9mPoN2sRHx2OhcM7oXRs/s1GWo7xUmZTAyXr7b7OvSRFr76W/g58f59KTkf7UXNxLjUTY269DDc2r+q2Jkz1NwGQAOh2o5GMBED3AmVaZhY6vzEfB06fx/DuDfBIx7pafvBVZlMDJevtns59pUtPf4f+toa/3527HaNmbUHVMjGY/WQHRIWHuSUFU/1NACQAutVgbJkIgO4Fyk8W7cJ/pm1ChZJyqn0nxES6F7i0nOdGZlMDJevtns7dkFhAZKG/reHv8+lZ6DBqLo6eS8O/r2uEe9q5d2avqf4mADoAwMGDB6Nu3bqQv+3TuHHjsH37drz11lsBEaQCoRAEQNcD5dnUDHR4fS5OeeleS2/qwtRAyXq7rnNv6tDb76a/reNv2/3pZUtEYv6wjoiPdv3+dFP9TQB0AIBVqlTBzz//jJYtW+aLM3IA9PXXX4/9+/d7O/5Y5v0EQNcD5Zu/bcE7c7ajdmIJ/PZEe4SHBd6Vb4UJ0NRAyXq7rnPLBDEHBaW/rePvzKxsdB2zADuPJ2Nw57oY2rWBy9Iz1d8EQAcAGB0djQ0bNqhRQPsko39yU0hqaqrLAgvWDARA1wLl0XOp6PD6PJzPyMIH/Vuge5PAvPKNAJjfAqZ2EKy3a+3b6nHeqv7+df0hPPzFKsRG5l4RVz7etSvirFpvXb0RAB0AoEDeQw89hEcffTSffd955x28//772LRpk67dgyY/AdC1DuL5H9fj82V70axaafzwyJUBe+UbAZAAKBYwtWNkvV2La/7u0OSKuD7vLcHafadxZ5sa+E+fJi4VyVR/EwAdAOCECRMU/A0bNgydO3dWQpo9ezbefPNNtf7v/vvvd0lcwfwwAdD5QLlLDi8dPR+Z2Tn4+oE2aFM7wXLSMDVQst7O69xyouYUcJ4FrKzzpTtO4PaPliE8NPdQ/ZrlnD9U38r11mlvBMBCdgHLSN9///tfHDx4UNm3Zs2aeOGFF3DXXXfp2Dvo8hIAne8YB325CtPXHUKnBomYOFD/+iJ/iMnUQMl6O69zf+jS09+kv63p7wETl2PelmO47tJKGHeH89dqmupvAmAxx8AcO3YMMTExiIuL83SMCYr3EQCdC5QbDpzBde8sUheYy6n1l1TSv8DcHwIyNVCy3s7p3B+a9MY36W9r+nvTwbPo9c5C5OQA0we3Q+PKpZySh6n+JgDyHECnGkhhDxEAnQuUAycux9wtx3BDs8p4+7bmWjb3Z2ZTAyXr7ZzO/alNT36b/rauvwd/tRo/rz2Izg3LY8KAVk7JwlR/EwAvAGCLFi3UOr8yZcqgefPmRS7Ol+NgmHItQAAsPlCu2H0SN3+wFGGhIZjt4tqUQNOZqYGS9S5e54GmVZ3y0N/W9bestb529HzIXevfPdQWl9csW6wUTPU3AfACAL744otq00dsbKxa6xcic3WFpJEjRxYrKFMeIAAWHShld9qt45dh+e6TuL11dbzat6mlpWFqoGS9rQsE7jQ4+tva/n526jp8tXwfWtcqiykPtCn2tAVT/U0A5BSwO/ExLw8BsOhAOW/LUQyYuAKR4aHqlPpKpWK07O3vzKYGStbb2kDgaruhv63t74Onz6PjG/OQnpmNT+9pjQ71E4uUgKn+JgA6AMDatWtjxYoVSEjIf0zH6dOnIVPFO3fudDWeBO3zBMDCA2V2dg56j1uEjQfP4r52tfD8dY0srwNTAyXrbW0gcLXh0d/W97fctS53rjepUhK/PNquyFFAU/1NAHQAgKGhoTh8+DDKly+fL24cOXIE1apVQ3p6uqvxJGifJwAWHihnrD+ER75YhRKRYVgwvBMS4qIsrwNTAyXrbX0gcKXx0d/W9/eJpDS0f30uktOz8H6/FujRtPBbl0z1NwHQDgDl/l9Jffr0waeffopSpf7ZQp6VlaU2ifz+++/YsmWLK7EkqJ8lADoOlHI/Zbe3FmDHsWQMvqYehnapHxQ6MDVQst7WBwJXGiD9HRz+Hv3bFoydsx115N71IR3URjxHyVR/EwDtAFBG/iTJBhBZvG+fIiIi1GHQchvIdddd50osCepnCYCOA+W3f+3DsO/WoXRshBr9KxkdERQ6MDVQst7BAQTONkL6Ozj8fTY1Q40Cnk7JwBs3X4abWlYlANpZgADoYAq4Vq1aag1guXLlnI0Xxj5HALw4UMrC405vzMOB0+fxXM+GeKB9naDRBzvG4OgYnRUk/U1/O6uVQH1u/PwdePXXzahaJgZznuyoNuQVTKbqnABYzC7g1NRUREdHB6q2/V4uAuDFHcTkZXsw4scNSIyPwoJhnRATGeZ3P3mqAKYGStabIOSpNhTI7wlGnZ9Pz0L7UXNx7FwaXu7TBP3b1CAAXrAAAdABAGZnZ6t7gD/44APIxo+tW7dCdgaPGDFCTQPfe++9gdyGfVo2AmD+jjE1IwsdR83D4bOpeKF3Iwy4qpZP/eHtjwVjB+GMzVhvAqAzOrH6M8Gq84mLd+HFXzahYslozBvWEdER+X8pD9Z6F6dHAqADAHzppZfUJhD5+/7778eGDRsUAE6ZMgVvvfUWli5dWpxdjfk5ATB/xzhh0S68NG0TKpeKxtxhHREVHjyjfyJqUwMl600ANCGoB6vO5RdzWZZz6EwqRvZuhIEFfjEP1noXp1kCoAMArFu3LsaPH49rrrkG8fHxWLt2rQLAzZs3o23btjh16lRxdjXm5wTAfzpGmWq4+vW5OJ6UhldubIo7rqgedDowNVCy3gTAoGvMDioUzDr/4s89+L8fNqBcXBQWDs+/NCeY612UbgmADgAwJiZGwV6NGjXyAeCmTZvQunVrJCUlmRALnKojAfCfjtG22Lha2dzFxhFhFy82dsqoAfyQqYGS9SYABnCz9FjRglnnsjmv85vzsP/UxZvzgrneBMCim0dIToEzX1q2bIkhQ4agf//++QBQpoTlHMCFCxd6rMFZ/UUEwNyOMSktE1e/NgenUjIw6qZLcfPl1azuWoflNzVQst4EwKBs0AUqFew6/+avfRj+3TqULRGpjueKiwpXFgj2ehemXY4AOhgB/Omnn3D33Xfj2WefVesAX3zxRXX482effYZp06ahS5cuJsQCp+pIAMztGMfN2YY3ftuK2uXkwNH2CA/C0T+TA6WpHQTrTfB1qiOwyENyQH+XMQuw63gyhnVrgEGd6hIAy5XDmTNnULJkSYt40bPFvGgEUF4vo3wCf7L+T6Z85Q7gf//73+jatatnv27xtxEAeyIlE2r072xqJt6+rRluaFbF4l4tvPgEAgJB0IrbrmLUefDq/MfVB/DElDUoFROBhU/nHtJvqr85AljMOYAmBDudOhIAe+KdebswdvY21Csfh5lPtC/0uiEdOwdKXlMDJesdvEDgqG3R38Hr76zsHHR/awG2HU3C49fUw5Au9QmAHAG8OAykp6fj6NGjkHMB7VP16sG3u9NdwDAdAK/s2AWdRi9UawDf69cCPYu4cNxdGwdSPnaMwdsxEoT+sQB1Htw6n77uEAZ9uQrxUeFqFLBERAhmzJiBnj2Du94F2zhHAB2MAG7btg333HMPlixZks9esldE7gnOysoKpD7Zr2UxHQA3R9bD+/N3oWHFeMwYfDVCC7ls3K9O8uDH2TGa1UHQ3/S3B8NHwLwqOzsHPccuxObD5/BY57oY3Kk2AZBrAHP1edVVVyE8PBzPPPMMKlWqpKDPPl122WUBI2R/F8RkAPz2pxn477ooJKdn4YP+LdG9SUV/u8Pr3ycQEAi8LrIA+AB1Hvw6n7nhEB76fJXaCTx36NVYMu93jgAGQNvzdREu2gRSokQJrFy5Eg0bNvR1WSz3PZMB8JEPZuL3A6FoVKkkpg9ud9EvCpZzphMFZscY/B2jvQzob/rbibBgyUdkFLDXO4vw96GzeLhDLTRM30YAtKQn9Qp9EQC2atUKY8aMQbt27fTebEBuUwHwyOlktH99LtKyQzD+zpbo1jj4R/9EzgQCAoEBYY06N2Qt3MwNh/HQ5ytRIjIM/3dpGm6+waz2zTWADtYAzpkzB88//zxeeeUVNG3aVJ3zZp9MPS/HUeA3FQBfnb4J4xfuQqNK8Zg++GojRv8IgOYtEifwmwUEpvlb1vX3GrsImw6dxbVVsvH+Q90v6u+D+RceAqADAAwNzb3Cq+DaP24CubgpmAiAJ5LS1J2/KbL2745m6H5p8J77V9DjpnUQtvqz3gShYAYBk3X+28bDeGDySkSF5qjbQSqULmGCq1UdCYAOAHD+/PlFCqBDhw7GCKS4ipoIgP/7dTM+mL8DVUvkYM7TXREZGVmcmYLm5wQhglDQiLmIilDn5ug8dxRwITYdOocHr66FZ3s1MkHiBMALXnZ4E4gxCtCsqGkAaD/6d3+DLAzv38OoKQN2jOZ0jJzy55S/Zvdgmewz1x3AQ1+uQWxkGBYO74SEuCjLlF2noBwBdDACuG7dOoc2lSnh6OhoyEHQUVFmCKQ4cZkGgK/O+BvjF+xEk8olcV/1k+jVi0BQnEaC4ecEX+o8GHRcXB1M1blc+tD5td+wPzkED3aojWd7XFKcqYLi5wTAQtYAFlz/Z+9t2RRy6623Yvz48QoITU4mAaCM/rV7bS7OZ2RhfP/mSN2xwrhjA0ztIFhvAqAJcd5knb/++a/4aEsYYiLCsOhpM0YBCYAOAPCnn37C008/jWHDhqF169aq3S9fvhxvvvkmRo4ciczMTHVItEDgG2+8YUJcKLSOJgGgbe3fpVVL4bsHWuPXX38lABqifpM7RhOvyKK/zQP+6dNn4OO9ZbHh4Fk83LEOnu4e/OcAEwAdAKBA33/+8x9069YtX/c2a9YsjBgxQsHgjz/+iCeffBI7duwwpAt0XE1TAPBkcjravTZH7fz9+K7L0aFeWSOvDmLHaF7HSADMfwxYMAd809t3VK3L1VpAORdw0dOdUaZEcG/wIwA6AMCYmBisXr36optANm/ejObNm+P8+fPYvXs3GjVqhJSUlGCOB8XWzRQAfH3mZrw3bwcaVy6JaY+1U6PA7BjZMRbbQCz+gOlA0NOQA5FtMjXd3z169ECf9/9U5wIO6lQHw7oF9yggAdABAArkyX2/H374Yd4RH9Iw7r//fqxdu1bB4eLFi9G/f3/s2rXL4iFer/gmAOCpC6N/cuev7dYP0wMlO0a9dmOV3NQ5R3ytolWdctrrfPaWE+p2ELkjWNYClo4N3lFAAqADAFyyZAmuv/56yIHQl156qdLV+vXrkZWVhWnTpqFNmzaYPHkyDh8+rNYJmpxMAMA3f9uCd+ZsxyWVSmLGhTt/2TGyYzSh3VPn1LlpOg8LC0fPsQux+fA5DO5cF0O7NghaExAAHQCgePvcuXP44osvsHXrVuX8Bg0a4I477kB8fHzQisGdigU7AJ5JyVBr/86lZeKD/i3QvUklZSZ2jOwY3WkvVstDnVPnVtOsO+UtqPNf1x/Cw1+sQrwaBeyMUrHBudyFAFgIALojIhPzBDsAjv59K8bO3oYGFeLx6+NXIzQ0hAA4gwfkmtLWCYAEQBO0XlDn2dk56PH2Qmw5cg6PX1MPQ7rUD0ozEACLAMBNmzZh7969kEMi7ZNMDzPlWiCYAfDM+Qujf6mZePeOFuh1ae7oH0cACYCmtH8CIAHQBK070vm0dQfx6JerER99YRQwJvhGAQmADgBw586duPHGG9W6PzkQWu4KlGQ7HFrWAjIFPwC+/cc2jPljK+qVj8OsJ9rnjf4RAAmAprR/AiAB0AStO9K5jAJ2e2sBth1NwtAu9TH4mnpBZwoCoAMA7N27N8LCwvDxxx+jVq1a6tw/MZSc+ycHP1999dVBJwR3KxSsI4DnUjNw1f/m4GxqJsbe3hzXX1Y5n4nYMbJjdLfNWCkfdU6dW0mv7pa1MJ3/tOYAHv96DUrFRKgdwfHRwTUKSAB0AIDlypXDnDlz1A7gUqVKKQCUTSDybwKBcgwMU3CPAL47dztGzdqC2okl8PuQDgi7sPaPU8AZPP8wIrg6gaJiGQGQAGhCX1eYzrOyc9BlzHzsPJaMYd0aYFCnukFlDgKgAwAsU6YMVq1apUb/6tSpo0YCO3XqpG79aNq0qfGHP9u3gGAcAUxOy1Q7f0+lZGDMrZfhxuZVL2r07BjZMQZVT1BIZahz6tx0nU9dtR9Dv1mLsiUi1ShgbGR40JiEAOgAAGWKV0b6+vTpo45+OXXqFJ5//nl1MPTKlSuxYcOGoBGAbkWCEQA/XLADr8zYjBoJsZg9tAPCw0IJgBcsQCAgEOjGDCvkp86pc5tOM7Oycc3o+dhzIgX/1/MS3N++thUk7FQZCYAOAFDu/E1OTkbfvn2xfft2XHfddeo8wISEBEyZMgWdO3d2yrgmPBRsAJiakYV2r83F8aQ0vP6vS3FLq2oO3cgOgh2ECe2bOqfOqXNgyoq9ePr79SgXF6VGAaMjwoLCLARAJ88BPHnyJGRq2LYTOCi874FKBBsATly8Cy/+sglVSsdg3rCOiHAw+idmY8fIjtEDzSfgX0GdU+cBL1IPFLA4nadnZqPTG/Nw4PR5vNC7EQZcVcsDX/X/KwiATgKg/10VmCUIJgCU0b8Oo+biyNk0vNynCfq3qVGo0YsLGIHpLf1Ssd4EAn0VBf4bqHPqvKBKJy/bgxE/bkDFktGYP7wjosKtPwpIALQDwHvuucepyDRhwgSnnjPhoWACQFcaODsIdhAmtG/qnDqnznMt4MoAgVVsRgC0A8DQ0FDUqFEDzZs3zzv82ZEjf/jhB6v41+vlDBYAdHWInx0jO0avN64A+AB1Tp0HgAy9XgRnde7sEiGvF9hDHyAA2gHgoEGD8NVXXykIHDhwIPr374+yZct6yNTB+ZpgAUBXF/k6GzCCzeusN4Eg2DTtqD7UOXXuSBfObhK0ShshABZYA5iWloapU6dCpnmXLFmCXr164d5770XXrl25AcSBqoMBAN3Z5s8Ogh2EVYK8Tjmpc+pcRz9WyeuKzp05Jswq9SYAFrEJZM+ePZg0aRI+++wzZGZmYuPGjYiLi7OKb31SzmAAwB9W78eQKWtRJjYCi5/p7NRBn64EDJ84wkcfYb0JBD6Sml8/Q51T54UJ0P6igLdubYY+zav4Vas6HycAFgGA+/btw8SJExUEpqenY/PmzQTAAmqzOgDKhd9y1c8OF6/6YQfBDkIn8FolL3VOnVtFqzrldFXnIQszJwAAIABJREFU4+Zswxu/bUXd8nH47Yn2CC1wVahOWXyZlwBYxBTwokWL1CHQsh6we/fukE0iTPktYHUAnLH+EB75YhXio8PV6F9JJy/7djVgBItuWG8CQbBouah6UOfUeVH6OJuagav+NwfnUjPxfr8W6NG0kiWbBQHQDgAfeeQRfP3116hWrRrkSJh+/fqhXLlylnSsrwptZQDMyclBr7GLsOnQWQzuXBdDuzZw2mzsINhBOC0WCz9InVPnFpav00V3R+dv/rYF78zZjsaVS2LaY+0suUeAAFjgGJjq1aurY2CKuvFDNokw5VrAygA4Z/MR3DPpL5SIDMOipzujTIlIp93qTsBw+uUB/CDrTSAIYHl6rGjUOXVenJhOJqej3WtzkJKehYkDWqFTw/LFZQm4nxMA7QBwwIABTlG8rAtksjYAyujfje8twZp9p/Fgh9p4tsclLrmUHQQ7CJcEY9GHqXPq3KLSdanY7ur81Rl/Y/yCnWhevTSmPnylU/zgUsG8/DABkFfBaUnMqiOAi7cfR7+P/0RUeKga/UuMj3LJDu4GDJc+EoAPs94EggCUpceLRJ1T586I6ui5VFz92lykZWbjy/uuwJV1rbVkjABIAHRG54U+Y1UAvO3DpVi28yQGXFkTL1zf2GUbsINgB+GyaCyYgTqnzi0oW5eLrKPzF37eiElLdqNt7QR89UAbl7/tzwwEQAKglv6sCIArdp/EzR8sRURYCBYM74RKpWJctoFOwHD5YwGUgfUmEASQHL1WFOqcOndWXAdPn0eHUXORkZWD7x5qi8trWuf2MAIgAdBZnTt8zooAePeE5Zi/9Rhub10dr/Zt6lb92UGwg3BLOBbLRJ1T5xaTrFvF1dX5s1PX4avl+9ChfiI+vae1W2XwRyYCIAFQS3dWA8B1+0/j+nGLERYagrlPdkT1hFi36q8bMNz6aABkYr0JBAEgQ68XgTqnzl0R2Z4Tyej85nxkZefgl0fboWnVUq5k99uzBEACoJb4rAaAD07+C7M2HsGNzatgzK3N3K47Owh2EG6Lx0IZqXPq3EJydbuontD5E1+vxo9rDqJ744r44M6WbpfFlxkJgARALb1ZCQC3HjmHrmMWICQE6vqeehXi3a67JwKG2x/3Y0bWm0DgR/n57NPUOXXuqti2HTmHLmMWqGy/D9HrX1z9trvPEwAJgO5qR+WzEgDafkPr0aQi3u+v9xsaOwh2EFoNxyKZqXPq3CJS1Sqmp3T+0OSVmLnxsPYMk1ZlXMhMACQAuiCXix+1CgDKGo1Ob8xDdg7UtT1Nquit0fBUwNAyvh8ys94EAj/IzuefpM6pc3dEt37/GfQet0h7jbk733YnDwGQAOiObvLyWAUAbbu0OjZIxKSB+ru02EGwg9BqOBbJTJ1T5xaRqlYxPalzT5wyoVUZFzITAAmALsjFmiOA3jinyZMBQ8sBPs7MehMIfCw5v3yOOqfO3RWeJ86ZdffbruYjABIAXdVMvuetMAJoO6n9ilplMeXBtlr1tWVmB8EOwiNCCvCXUOfUeYBL1CPF87TObxm/FMt3ncTAq2piZG/Xb5rySKWceAkBkADohEwKfyTQAfB40v+3dx7QUVTtG38ghBo60jvSlCqC0iEgIIoigqLSEQUp0gQsKFhpAlKkCaIg0j6kKFUhBAKCUqSD9N4MREIoIcn/PJf/xM2STXZ3Zndndt97jud8H5l7597nPnPnt+8tcwd1Rq7H7dh4zOlaA3VLP6SrvQKAsVi5ciWaN5cXoyFGMnkhRr8YTd7cxOpJu+X51uPV8CNX0GHWdmQMvv+t+Twhrn1rXs+9XckrACgA6IpfHrjW7AA4cvUhTAk7hsqFs2Npz9pIwzNgDEjygpAXhAE2Mn0R4nPxuelNakAFjfZ5QkICnp8cgT1no/BWg1IY1KycAbU0vggBQAFAXa4yMwBGxcSi9sj1iL5zD9PbV0OTR/PraqttZqMHDMMq5uGCpN0CBB62mCmKF5+Lz/Uacc3+i3hzzg6EZEiHiCGhyJ4pWG+RhucXABQA1GUqMwPgxN/+xpfrjqBsvqxY9XZdpE1rTPSPgskLQl4Quh4ci2QWn4vPLWJVXdX0hM/j4xPQ7KtwHLkUjYFNyqBXaGlddfREZgFAAUBdvjIrAMbcvYfaI9bjWkwsvmpbBc9XKaSrnfaZPTFgGFpBDxUm7RYg8JC1TFWs+Fx8boQhl+46h74LdiNXlvTYPLghMqdPZ0SxhpUhACgAqMtMZgXAbzYdx6e/HESx3JnxW//6SBeUVlc7BQDvKyAvRnkxGvogmbQw8bn43Ahr3ouLR+iXG3E6MgZDn30EXeuUMKJYw8oQABQA1GUmMwLgnXtxqDdqAy79ewdftKqIV2oU1dXG5DLLC0JeEIabyoQFis/F5ya0peFV8qTP5207jfd+2ov82TJi46AGyJAuyPD6u1ugAKAAoLveUfnMCIDeeOA8OWDo6hAPZ5Z2CxB42GKmKF58Lj43yojeCEi4W1cBQAFAd71jSgD0VshdXhDygtD14Fgks/hcfG4Rq+qqpqd97uklSe42XgBQANBd75gSAL216NbTA4auTvFgZmm3AIEH7WWaosXn4nMjzejpTYnu1lUAUADQXe+YDgC9ue1eXhDygtD14Fgks/hcfG4Rq+qqpjd87sljydxtvACgAKC73jEdAGoHb2bNkA6bPXzwpjcGDF0d46HM0m4BAg9Zy1TFis/F50Yb0pMfJnC3rgKAAoDuesdUAMhP77ScHIG/vPTpHXlByAtC14Njkczic/G5Rayqq5re8rmnPk3qbuMFAAUA3fWOqQBw899X0W7mNq99fNtbA4auzvFAZmm3AIEHbGW6IsXn4nNPmPLKjTuoM3I97tyLxw+vP4HaD+fxxG2cLlMAUADQabMkd6FZjoF5Zfrv2Hr8H3SqVRzDnntUV5ucySwvCHlBOOMTq18jPhefW93DztTfmz4ftnw/Zm85iVqlcmNetyedqZ7HrhEAFADUZS4zAOCOU9fw4pQtSJc2DcIHNUTBHJl0tcmZzN4cMJypj7eukXYLEHjLa768j/hcfO4p/527fgv1R23AvfgELHmrFh4rmtNTt0q1XAFAAcBUTZLSBWYAwNe/+wO/HryMlx4vjFGtK+tqj7OZ5QUhLwhnvWLl68Tn4nMr+9fZunvb5+8s+guLdpxF4/L58E3Hx52tpuHXCQAKAOoyla8B8OCFf/H0V5uQJg3UN39LPhSiqz3OZvb2gOFsvTx9nbRbgMDTHjND+eJz8bknfXjsSjQaj92IhARgdd+6KJc/mydv57BsAUABQF3G8zUA9vlxF5b/dR7PVCqAya8+pqstrmSWF4S8IFzxi1WvFZ+Lz63qXVfq7Quf9/xhJ37ZewHPVymIr9pWdaW6hl0rACgAqMtMvgTAk1dvIvTLMMQnAL/0qYNHC2bX1RZXMvtiwHClfp66VtotQOApb5mpXPG5+NzTftx3LgrPTtyMtGmADQMboFjuLJ6+5QPlCwAGOACeOXMG7du3x+XLl5EuXToMHToUbdq0cdqIvgTAd5fswY/bz6Bh2YfwbecaTtfZiAvlBSEvCCN8ZPYyxOfic7N71Ij6+crnnb7djrDDV/BKjaL4olVFI5riUhkCgAEOgBcuXMClS5dQpUoVXLx4EdWqVcORI0eQJYtzv0Z8BYAXom6h3qgNiI1LwP961ES1YrlcMr7ei301YOitt9780m4BAr0eskJ+8bn43Bs+/fNkJFpP3Yr0QWnVCRb5s2f0xm0T7yEAGOAAaO+2ypUr4+eff0aRIkWcMqKvAPDjFQcwK+IEniiRCwverOlUXY28SF4Q8oIw0k9mLUt8Lj43qzeNrJcvff7StK3YfiISXeuUwNBnHzGyWamWJQBocQAMDw/H6NGjsWPHDjCa99NPP6Fly5ZJOn7y5MnqGkb4CHgTJ05EjRoPTpmyjI4dO2Lfvn2pGke7wBcAGHnzLmqPWI9bsXH4vksN1CvzkNP1NepCXw4YRrXBnXKk3QIE7vjGannE5+Jzb3l245Er6DhrOzIFByFiSChyZUnvrVtDANDiALhq1SpERESoqdtWrVo9AIALFixAhw4dMHXqVDzxxBMYP348Fi1ahMOHDyNv3ryJRouMjETdunUxY8YM1KpVy2kD+gIAv1x7GBPXH0XFQtmxvFdtpOEZMF5O8oKQF4SXLeeT24nPxec+MZ6Xb+pLn/M79i0mbca+c/+iT+jD6N+krNdaLwBocQC0dQpByD4CSOirXr06Jk2apC6Nj49X07u9e/fGkCFD1L/duXMHTz31FLp166Y2hLiSvA2AN27HotaI9bhx+x6mtnsMzSoUcKW6hl3rywHDsEa4UZC0W4DADdtYLov4XHzuTdOu2nsBPX7YiWwZ06koYNaMwV65vQCgHwPg3bt3kTlzZixevDjJtDCnea9fv45ly5aBvz5effVVlC1bFsOGDUvVdIRF/qclAiCBktPPuXPnTjW/3gumbzqB0Wv/Rsk8WbCqdy2k5R56HyS+INatW6fAOTjYOw+rD5r5wC2l3dLfZvChp+sgPhefe9pjtuXHxyfg6YlbcPzqTQxqWhrd6pTwyu0JgAUKFEBUVBSyZfPNYdReaWgKN0mTQAryg2QfATx//jwKFSqELVu2oGbN/zZKDBo0CBs3bsS2bduwefNm1KtXD5UqVUpUYM6cOahYMfkt6YTE4cOHP6DWvHnzFGx6Mt2NAz7eFYQbsWnwWqk41MjrF93mScmkbFFAFBAFRAELKLDtchrMOxaErMEJ+OixOASn9XylY2JiVABIANDzWnv8Du4AoKuV8mUE8IdtpzHs50MomD0jfu1XB8FBXnhCHAgkEQKJELj67FjxevG5+NyKvnW1zmbweWxcPBqP24zzUbcxrEV5vFbDuZM4XG2r7fUSAQzwKWA95mFeb60B5MPRYHQYzl2/hY+ffxQdahbXW3Vd+WWNkKwR0mUgi2QWn4vPLWJVXdU0i8+/23ISHy3fj8I5M6mvg3g6yCFrAP0YAPlEcBMIj3zh0S9M3ARStGhR9OrVK3ETiJ4nx1sA+L8dZzFg0V/IE5IemweHImNwkJ5q685rlgFDd0NcLEDaLUDgomUsebn4XHzuC+Pejo1DnZHrcTX6Lsa+VBmtHivs0WoIAFocAKOjo3H06FFlkqpVq2Ls2LFo2LAhcuXKpUCPx8Bw08e0adMUCPIYmIULF+LQoUPIly+fbnN5AwC5QPapcRtx7MpNDG5WDj0alNJdb70FyAtCXhB6PWSF/OJz8bkVfKq3jmby+ddhRzFq9WE8nDcEa/vW8+hGRwFAiwNgWFiYAj77ROibPXu2+mceAaMdBM1Pvk2YMEFFBo1I3gDA1fsuoPvcnciaMR22eHGLfEr6mGnAMKIfnS1D2i1A4KxXrHyd+Fx87iv//ns7Vn3o4P5RZ9XQrEJ+j1VFANDiAOgxZzhZsKcBkBu0n5sUgb3notA79GEM8OIhmQKADyogL0Z5MTo5NFj6MvG5+NyXBh6z5jAmbfD8xw4EAAUAdfnc0wAYfuQKOszajozBaRExOBS5QzLoqq9RmeUFIS8Io7xk5nLE5+JzM/vTqLqZzef/RN9B7ZHrcTs2HnO61kDd0p753KkAoACgrmfI0wD48rSt2HYiEl1ql8CHLbz7oWyJAEoEUFPAbC8IXQ+tC5ml3QKALtjFspea0efDV+zHtxEn8WTJXJj/xn/n+BopsgCgAKAuP3kSAP88GYnWU7ciOCgNwgc1RIHsmXTV1cjMZhwwjGyfo7Kk3QIE3vCZr+8hPhef+9qD56/fQv3RGxAbl4D/9aiJasVyGV4lAUABQF2m8iQAdpn9B9Yfuoy21YtgxIv/falEV4UNyiwvCHlBGGQlUxcjPhefm9qgBlXOrD4fvHgPFvx5Bo3K5cXMTtUNau1/xQgACgDqMpWnAHD/+Sg8M2Ez+Knf3wY0QIk8WXTV0+jMZh0wjG6nfXnSbgECT3vMDOWLz8XnZvDhias30ejLMMQnACv71MUjBY39Xq8AoACgLp97CgB7zduJn/dcQIvKBTHxlaq66uiJzPKCkBeEJ3xltjLF5+Jzs3nSE/Uxs889+S4UABQA1PU8eQIAj1+JRqOxG5GQAKx6uy7KFzD2V4+uBv9/ZjMPGEa0z1EZ0m4BAk/6yyxli8/F52bx4oHz/6L5hE0emQ0TABQA1OVzTwCgp9c96GqwACBWrlyJ5s3lBWGEj8xehoCQ+NzsHjWifmb3uafWwwsACgDqen6MBsALUbdQb5S286kWqhXLqat+nsps9gFD2m2sAtLfAkLGOsqcpYnPzenzHaci8eKU+ydibBoUivzZMxpiIAFAAUBdRjIaAD9ecQCzIk549OwjXQ2WCKBEAIODjbCQJcoQIDAnEHjKPNLf5u1v7UzcrnVKYOizxpyJKwAoAKhrLDESAHn6eZ2RG3ArNs6jp5/rarAAoACgAKARj5CpyxAQMi8IecI4Vuhv7atYmYKDsHlwQ0O+iiUAKACo63kyEgC17x9WKpwdy3rWRpo0aXTVzZOZrTBgeKL90m55MXrCV2YrU3wuPjebJxMSEvDcpAjsPReF3qEPY0CTsrqrKAAoAKjLREYB4L+3Y1F7xHrcuH0PU9tVQ7MK+XXVy9OZ5QUhLwhPe8wM5YvPxedm8KGn62AVn6/edwHd5+5E1ozpsGVIKLJm1LccRQBQAFDXs2UUAH4ddhSjVh9G6bwhWNO3HtLyBGgTJ6sMGEZLKO0WIDDaU2YsT3wuPjejL+PjE9BkfDiOXo7G4Gbl0KNBKV3VFAAUANRlICMA8NbdONQZuR7/3LyLcS9XxgtVC+uqkzcyywtCXhDe8Jmv7yE+F5/72oPeuL+VfL5k51n0X/gX8oSkx+bBocgYHOS2RAKAAoBum4cZjQDA2REnMGzFARTOmQlhAxsgXVBaXXXyRmYrDRhG6pFSu+Pi4sC/+2Niu8LDw1GvXj0EB9gmEGm3vmk2sz4P9HFQUFJ4kHHN/MAfGxePhmPCcPbaLQx/7lF0rFXcbYsJAAoAum0eIwDw7r14NBi9AeejbuPTlhXQ7sliuurjrcwyUP43UHJx8sWLF3H9+nVvye/1+7CNt27dQqZMmUy9OcloYaTd/t3fOXLkQP78+RM9LeOa+QGQz/ic309h6NJ9KJg9I8LeaYj06dwLmggACgDqemfojQAu/PMMBi3eg7xZMyB8UENd4WxdDXExswyU/w2UFy5cUPCXN29eZM6c2S8BKT4+HtHR0QgJCUHatO4Nti5azBSXS7v9s78J9jExMbh8+TIIgQUKFFB+k3HNGgB4OzYOdUdtwJUbdzC6dSW0ebyIW+OFAKAAoFvG0TLpAcC4+AQ0HrsRJ67exPvNy6NbvZK66uLNzDJQ3h8oOe175MgRBX+5c+f2Zhd49V4EIXo9W7ZsAQeA0m7/BX4CACGwTJkyajpYxjVrACAHv+nhx/D5ykMomScL1vWvjyA3Nk4KAAoA6nqR6gHAn/ecR695u5A9U7Da0p4lQzpddfFmZhko7w+Ut2/fxokTJ1C8eHE1PeqvSQBQwNcfvc1lDSdPnkSJEiWQMWNGAUALfeM8+s49dXRa1K1YTH71MTxT6X4U15UkACgA6IpfHrjWXQDkFETzCZtx8MK/6Nu4NPo2LqOrHt7OLACYFAC1F4i3+8Fb9xMAFAD0lte8eR/tB5wAYKwlv3A0bt0RfPXb33ikQDb80qeOy8tvBAAFAHWNN+4C4PpDl9Bl9p/Ikj4IEUNCkSNzel318HZmAUABQG97zhf3E/D1b/AVALz/VFl1PL928y5qj1yPmLtx+LZTdTQsl9elYUIAUADQJcPYX+wOADL69+KULdh5+jrerFcS7zYvr6sOvshs1QFDr1b27bZ/gegt36z5BYT8G4TsfRco/S0AaG0AZO0/X3kQ08OPo1qxnFjcvaZLUUABQAFAXe9cdwBw67F/8MqM39XW9c2DGiJvtoy66uCLzAKAEgG0992SJUswdepU7NixA5GRkdi1axeqVKniC3sads9AASEBQFkDuHLlSjS30BpAzbOX/72NOqM2gEeqzX/jSTxZ0vnNeAKAAoBuvSwmT54M/qftAr169arTu0DbfbMNm49eRfsni+GTlhXcur+vMwkACgDae3DOnDlqQ0zBggXRrVs3AUBfP6Q67h8o4CsRQOtHANmCD5buxdzfT6Nu6TyY0/UJp50vACgA6LRZkrvQ1Qjg7jPX0XJyhNqyzq9+FMmVWdf9fZVZANDaAPj999+jX79+OH/+PDJkyJBoo5YtWyJr1qwgzNkmV4BA21XpTASwU6dO6gzFGjVq4KuvvsKdO3fQv39/vPfee3j33Xcxc+ZMdbbiJ598gs6dO3vd7q602+uV8+ANA6XdAoD+AYBnImPQYEwYeLTasp61UblIDqeeDgFAAUCnjOLoIlcBsNv3f2LdgUt48bHC+PKlyrru7cvMAoCOAVB9PSI2zifdkyk4yKk1MDz+goffzpgxA23atFF15XlohQoVwtq1a9GwYUNs2rQJTz/9dIrtmDZtGl577bUk17gKgJw67tChA3r37o2IiAh07doVTZs2VZ+dY90WLFiAjz/+GMePH0fhwt79TnaggJBMAcsUsFWngDXv9l+4G0t2nkOTR/JheofHnRp/BQAFAJ0yihEAePjiDTQdH440aYB1/erj4bwhuu7ty8wCgI4BMObuPTzy4RqfdM+Bj5sic3rnzpN866231BloHPiZxo4dq5Y1HD16VEEkIfHcuXPqb46+iJEvXz4VMbRNrgJgWFiYgjvtCyPlypVTB2vzG7xMXGaRPXt2fPPNN2jbtq1XdRUA9O/NLxIB9I8IIFtx9PINPDUuHAkJwNp+9VAmX9JxKbmBQwBQAFDXC8WVCODb83dh2e7zaF4xP75+rZqu+/o6swCg9QGQU7TVq1fHqVOnVOSvUqVKKuI2dOjQB+zlCgi5CoBXrlzBL7/8knjP+vXro0KFCgpGtVSsWDEMGDAAffr08ar1XWm3Vyvm4ZsFSrsFAP0HANmSHnN3YNW+i2hZpSDGt62a6lMiACgAmKpJUrrAWQA89c9NNBwThvgE4OfedVChUHZd9/V1ZgFAa08Ba/6pVq0aWrdujSZNmqh1eIS3IkXuf1fTW1PAXAO4dOnSREs3aNBA7R4eP3584r/xSyt9+/ZV/3kzBQoI2WsaKO0WAPQvANx7NgotJm0GvwoXNrAhiuZOeY29AKAAoK73ibMA+O6SPfhx+xk0KPsQZneuoeueZsgsAGjtTSCah6ZMmaJA66mnnsLff/+NNWv+m7r21hSwAKAZnuikdRAAtM43cY1wjz+N5x1nbcfGI1fwSo2i+KJVxRTlEQAUANT1/DgDgBeibqHeqA2IjUvAou41Ub14Ll33NENmfxowXNHT3w6CjoqKUse23Lt3D9wZ/PLLLycrhzNAwLP/Tp8+rXYWP/PMM5g/fz7Kli2L/Pnzq/+SS9ouYIkAuuJCz1/rTH97vhaev4NEAP0rAsjWbD8RiZembUX6oLQIH9QQ+bM7PmdXAFAAUNco4wwADl+xH99GnESNErmw8M2auu5nlswCgP4RAaSfuAOXa/Dsj4Sx9ZozQDB79uxkj2r56KOPMGzYMAFAszy8TtTDmf52ohjTXyIA6H8AyBa9NHUrtp+MRJfaJfBhi0cc+lAAUABQ1yCVGgBejb6DOiPX43ZsPL7vUgP1yjyk635mySwA6D8A2KhRIzz66KOYMGGCQ3sFChDYCyDtll3AZhlzPVkPfxvPOQXMqeCMwWkRMTgUuUP+O+vUVkcBQAFAXc9VagA4avUhfB12DJUKZ1cHVPJ4DX9I/jZgONsn/jQFfO3aNfAIFm4COXDggJqudZQEhPwbhAIVfCUC6J8RQJ7F+tykCOw9F4WeDUvhnablkh3aBAAFAJ199yd7XUoAGBUTi9oj1yP6zj1Ma18NTR9Nfh2Urgr4KLMAoPUjgNxZSwjksS8DBw5M0UkCgAKAPhpqPHpbAUD/BEC2avW+i+g+dweyZkiHzUNCkT1T8ANeEgAUANQ1wKQEgBN++xtj1x1B2XxZsertukjLvel+kgQArQ+ArlhRAFAA0BW/WOVaAUD/BcD4+AQ0+yocRy5FY8BTZdC7UWkBwGQezDQJjJdKcksBRwB48849Ff27HhOLr9pWwfNVCrlVvlkzCQAKAJrVm0bWS8DXv8FXANB/AZAtW7b7HN6evxs5Mwdj8+BQZMmQ9CtJEgGUCKCu94UjAJwRfhyfrTyI4rkz47cBDRDkR9E/CiYAKACo68GxSGYBQAFAi1hVVzX9dTy/FxePRmM34tQ/MfjgmfJ4vW7JJDoJAAoA6npwkgPA27FxqDtqA67cuIORL1bEy9WL6rqHGTP764CRmtb+tAkktbba/l1AyL9ByN4LgdLfEgH07wggWzd/+2kMWbIXebNmUOcCZgwOSrS7AKAAoCvvwQeuTQ4A5/x+CkOX7kPB7BkR9k5DpE+XVtc9zJhZAFAigGb0pdF1ChQQEgAsgYwZM8rMRnP/+wLK3XvxqD96Ay5E3canLSug3ZPFBABtHnhZA6jjrWEPgLFx8WgwOgznrt/CsBaPoFPtEjpKN29WAUABQPO607iaCQD6d+RTIoD+HwFkC7+NOIHhKw6gcM5M2DCwAYKD7gdlJAIoEUBdbwt7AFz05xm8s3gP8oSkV4tObcPNum5ksswCgAKAJrOkR6ojACgA6BFjmaxQfx/Pb93lsqz1uBp9F2PaVEbraoUFAP/fgxIB1PEw2gJgjpy58NTYjTh+9Sbefboc3qxfSkfJ5s7q7wOGI/VlDaB/A4F9vzdo0ADly5fH5MmTkTatb5dy8HN6U6ZMweXLl/HTTz+hZcuWHhskvA2+PJOyb9++6j93E/XhN6V3797tdBESAQyMCCBbOXXjMYwZ96QyAAAe50lEQVRYdQglH8qCdf3qq42ZEgGUCKDTg0VyF9oC4Jazd9D7x13qwMmIIaEIsdtyrutGJsssAGj9COAXX3yBJUuW4NChQ8iUKRNq1aqFkSNHJvkiCAFo48aNSdz35ptvYurUqYn/dvr0afTo0QMbNmxASEgIOnbsCJadLl3SIxeMsDCft9GjR6t6Hz9+HJkzZ0bJkiXRpk0bdOvWDTlz5kz2No6+U5whQwYQAhwlswDgwYMH8cgjjyjwe/LJJ1U7WXfbdPLkSZQo8d+SE15TsWJFfPrpp6hbt26SayMjI/Hxxx+r8i5cuIA8efKgWbNm6pvNRYsWBQFw/Pjx4HeceVi41pfR0dHq3rVr11ZfkdES/3fDhg1x9OhRlCr14A/f1ODsypUryJIli+pPdxPrdufOHeTOnVsV0alTJ1y/fl1BoaMkABg4AMgPMtQesR5Rt2Ix6dWqeLZSQQFACAC6O96ofBoAXr58Be3mHsDhSzfQr3EZvN34wUMndd3IZJkFAK0PgHzht23bFtWrV8e9e/fw3nvvYd++feqzcHwZMxGAypQpo8Dgxo0byJo1q4K8bNmyqb/HxcWhSpUqyJ8/vwIzwkSHDh0UjH3++eeGupbQUqdOHfXMffLJJ6hWrRqyZ8+Ow4cP49tvv1V/69mzp0MAfPvtt9W1tomfZsyXL5/pAfDnn39GixYtFJg5+pykBoC//vqr+rbz1atX8dlnn2HlypU4cuRIYjupIyEyffr0qs94LfN+8MEHSp+tW7eCEbkdO3agRo0a6v/zeqZVq1bhjTfeUGUTDLlxgomgSMg+depUslqmBoCGGuX/CxMAdF7VQBnPx/96BON//Rvl8mfFyj51ce1apPrxExUVlTimOa+af1wpU8A6+lEDwMURBzFg+TEV9ePHp7NnfvCzMzpuY7qsgTJg2Avvz1PAjMLkzZtXRfzq1auXCIAEvLFjxyrwIvjZToUSCJ599lmcP38+ETAYHRw8eDBYHiHDPmmgsmDBAkycOBF//vknKlSogB9++EENxIwmMirJqNX333+Phx56SBXRvXt3zJ07V8FMwYIFHyiX59k7giPCCacXGRFylG7evKnuzegiQZefx1uxYkWSKWAC7uuvv47169cr6CVgEZxtpy95D+ZdtmyZikg9/vjjGDduHCpXruzw3nv37gUBlbDFKNiLL76oNCdsE56GDx+eJG9yZ/druu7atUtBORPLrVSpkqrLc889p/6NbZwzZ46K1rENWrp16xZKly6tooa//PKL6m9GHfv06YMhQ4aoy9iv1Int//rrr9UPBKb69eur6CN1Ti6lBoD2U8DsR/qI+vNexYoVw6xZs5QXqP8ff/yh9GQ7tIij7T2S04wRaq2+Wh0lAnhfiUAZz6/H3EWdkRvU51lndHgcj+VLJwAoXwJxn680AGw2chUORsbhrQalMKhZ8h+edv8u5ssZKAOGHgDki9JRCgoKSoye8JqUriVwcYpWS46u1aJ27rqFQEAAIDQQyJj4wty/fz8IHHz5Pv/88/jwww8Tp+r4v5cvX55k3dWJEyfUtOzOnTtRtWrVB6qjgUq5cuXUNCOnHLt06aJeQgQvTlkSgl566SU0btxYrXtj5ItTey+//HKS6Wdn2+oMAL711lsKfAgaBGGCHWH4tddeS1wD+NRTT6noF+EkODgY/fv3x/bt21W0U1u/xmvYX9SGEcpp06YpMCK45sqV64Eqsz+pe82aNRXocY0fIYcQznyc2ly8eDE6d+6sIqxMtuCmFWgPgAQ61mHMmDEqcseIr6YjtWW97BPbwUgg68BpX2rCdVJr1qxRlzIiOGjQIPz2229KI9aX9+G0MMvj9L9RAFioUCEFwYRZgifX9tFXvL/mmRw5cqi2MdkCIDXr2rWrglhGh5movf0PEgHAwAJAtnbk6kOYEnYMlYvkwMyXy6pxTSKAzo6kcl0SBTQALNJ3ITKHhKjoX+6QpGtz/FEyAcDUp4AdRaPoh+bNmyvY0BLhLSYmJlmrMLpiu96KAxYhxD7p+aIjwYARIkavNm/enFj09OnTVfSFwLFt2za1bowQwCgZE6cDOe2nAQL/je1gezj1+PTTTzsEwG+++Ua9pJnmz5+PV155RYFFaGio+rcRI0YoAGI08NKlS6oOBIJ+/follslpYG1al1OkP/74Y7IaamsA7SGZUUYCBIGBgMkII9cTMnGqtHDhwgpquAmEAMcNIYw+MarHpEEzI3wEQGr3zDPPKICyXaP38MMPK3ChXvZpxowZCnDOnDmTOPVO7dgeLbLKdWwvvPCCAnFHSQNAwid/NLAfeD01YmSRwKrpqNXXviyuCWzVqpW6noC+cOFCBbn0BUGPEMU6cZqZEExAZoSuUaNGygcEs+SSOxFAgiin+pl+//13BcgzZ85UPxY0zxCKWS8m+3vIFLBDqzzwh0Aaz69G30GdketxOzYek14sgxY1yggAOm8VudJWAVsAfD30UXzY4pGAECiQBgzbDnVlCthKAMhpQYIQAYbQY5+0XaGcrmWES1vsrwcAGTnj+kMmTs8R/AhO2pQvIzcDBgxQIOYIALkB5e7duwqguB7R0YJ/AiCnMhmVtE2EJUaa/vrrLxVpsocYRjC5/o0AyOnI1q1bq2ld22lwQhEjbQRAXsf72EZseT9CCqeFucnGPhGwOG1LDbTEiASjW9p0vCsAyIgs4Y3rOQmdhDotoutIR+2+9gDI/ihbtiy2bNmi1vy98847KiJMCGQ0jmDIqCGn748dO+Zw7HMHAAmfGoxrUeXkPKNFbwQA3X/1BNp4PnzFfnwbcRJV8qXHsv5NBADdt05g59QAsOSARYgY+izyZ7+/KNrfU6ANGFp/ugKAVpkC7tWrl1ojFh4enmQXqa2HNQDk1DXXAa5evRpNmzZV4OPuFLDtWjVtFykhg+DDZDttm9oUcGrRntSmgI0CQAIe1zXaRmw1HdkuLjj3NADa6rpo0aLEzT2MSGo6EqwY3bVP9lPA7GtGgPkDgX1DT3PtHxOnrTntyw0gBE5GMh0ldwDQ9qib5NY32ntGAND9t06gjecXom6h/qgw3I6JxpnxLwkAum+dwM6pAWC/7zdjbPvaASNGoA0Y7gCg2c3A6cHevXurCBFfpnyhO0oaAHJ9INemEZi4uUDbBMK1aVwTxkSwYKTIfhpUK9uZl7k9APL/8/gZRpqS2wSiFwA5BcxIHsvXok4EHkZDuavZdgqYUVBOqzLZTwGvW7dOTXvz37mxwZlk9BSwLQCyj7mRg5Fabepc09GZTSAEQGp78eLFxAgg1w8ycfqemk2YMEGts3v11VdNBYBsM33JyK2jJGsA7ysTiOP5ez/txdzwQwKAsgnEmWE6+Ws0ANx99DQqlyrifkEWyxmIA0ZyA6X9C8RK3cgF/vPmzVPRP07zaYkbFziFySk9/p3rFbnIn+uwhg4dqqBIOxtQOwaGu3JHjRqlQKF9+/ZqE4OjY2DcBUBuRuBZhYxCcS0i1+FxTd+ePXvULlVOc/7vf/9LtgsYAUzuGBheTHDllK42Da5tAnn//ffV+rZ27dol2QTCKWluTOGaOk5RUxeee8jyCVwEZB6ZQz14hA6nS7nek2v4tLWDtpXkWj2uEWTbGMXi7mnqx/WJ2q5aV6aAbQGQ92FdWS6nUbm5hjo+8cQTqo9ZR+rGv9kfA6Pt+v7uu+/U8Tp85s+ePZu425s7tBk9ZlvZxgIFCqQIgFyfyZ3ftombfriLN7ldwHojgPQfI5Rr165V6zvpa/aZbRIADFwAPBMZg3qfrcTJsW0kAmilF5eZ6mr/KTgz1c2TdREATH0TiCf1N6JsR2sUGc1h1IebEgg/XEtG6OJaOW4QIARq5wCyHlw3R3hiFJFAxk0T3MDh6CBodwGQ9+J6L06zEg4ILQQ3Ri65O5lr8JLbZct8jg6C5t8YJeIGE0YBbY+BIdwR3Gy/BMJrGfnSjoEh+PG+BFJG1pgIRIRHwihhjmUTCnltkSLJ/0hM6RgYlqkHAAmYhHZCMtcEMnETEevMcgnt1I2RS+7q1Q6C1gCQ6yx5xAuneXkgtZbY7wQ3/njgRp2UUnLHsvB6bh7hhhJPACC15w5ubmhh38oxMI57KFDH8xFLd+DdFx4XADTihRKIZQgA3gehQEmurAH0J028/Wkws2iXWrsZESPUEWIIM/6SUmu3v7RTIoCBGwFky+VTcPIlEF1jmQCgACAjUYyQaF9F0GUok2YOFCCwl9++3Yz8MZrEw5IZDWRE7dy5c2pdoj/9EAqU/hYAFACUL4HoOUDMpC8sb1VLAFAAUADQW0+b9+9jD0I875BTw/wOMdevcd0eD7PmTll/SgKAgT2u+ZOXU2qLRAAlAqjL6wKAgT1QWnkTiCvGDxQgSC0C6IpmVr42UPpbIoASAZQIoEQA3R6rBQAFACUC6PbjY/qMgQJCgQq+AoACgAKAAoBuv4gEAAUACYDcxWj/9Qe3TWXCjAJC2ZJ8/cOEXWRolQKlv/mFFm1XOtfwBupu2EBtt0wByxSwWwMnD4blfzwHjQvAeawCz5oKlBSoA4Z9u7X+51ly/tz/gQIEgRoJC9R2EwB4YDnPa+RXbmRcC6wf9AKAAoC6mE0igIE1YCT3guBuUH4TlRDIg3ZT+gawLrP5MDMBkLtfQ0JCAi4SJu1O60PneebWnPTi+YiEP36iTzvEWgAwsMZzAUABQF0jjABgYA0Yyb0g+DLhYbqEQH9NbCOnyzjN7Y+A66jfpN3+3d+EPx7UrXlaADCwxnMBQAFAXe9sAcDAGjBSekFwOph/98fEdoWHh6svWvjTeXep9ZW023/7mz7mtK9tEgAMrPFcAFAAMLV3QIp/FwAMrAFDXhDS37oGDItkFp+Lzy1iVV3VFAAUANRlIAFAGSh1GcgimQUIxOcWsaquaorPA8vnAoACgLoGDAHAwBow5AUh/a1rwLBIZvG5+NwiVtVVTQFAAUBdBhIAlIFSl4EsklmAQHxuEavqqqb4PLB8LgAoAKhrwIiKilLHCPAw4Fy5cukqy0qZOVCuXbsWTZo0CbhNAdLuYCtZVVddxefyfOsykEUyB6rPIyMjUaJECXWCQ/bs2S3SW8ZWM02CfAnEbUX5UfhSpUq5nV8yigKigCggCogCooDvFDh27BhKlizpuwr48M4CgDrE5y+HnDlz4vTp0wH1C4JT30WKFMGZM2eQLVs2HQpaK6u0W/rbWo51r7bic/G5e86xVi7O4BUtWhTXrl1TM3mBmAQAdfS6tgaQRgo0EGLIXNqtwzwWyio+l+fbQnZ1u6ric/G52+axaEYBQB0dJwOGDBg67GOZrOJz8bllzKqjouJz8bkO+1gyqwCgjm6TAUMGDB32sUxW8bn43DJm1VFR8bn4XId9LJlVAFBHt925cwdffPEF3n33XWTIkEFHSdbKKu2W/raWY92rrfhcfO6ec6yVS3weWD63dacAoLWeVamtKCAKiAKigCggCogCuhUQANQtoRQgCogCooAoIAqIAqKAtRQQALRWf0ltRQFRQBQQBUQBUUAU0K2AAKBuCaUAUUAUEAVEAVFAFBAFrKWAAKC1+ktqKwqIAqKAKCAKiAKigG4FBADdkPDkyZP45JNPsH79ely8eBEFCxZEu3bt8P777yN9+vSJJe7Zswc9e/bEH3/8gYceegi9e/fGoEGD3LijebJ89tln+OWXX7B7927VVn4NxT6lSZPmgX/78ccf0bZtW/M0xMWaONNufhGmR48e2LBhA0JCQtCxY0e1SzxdunQu3s28lxcvXhynTp1KUkG2cciQIeattBs1mzx5MkaPHq2e78qVK2PixImoUaOGGyVZJ8uwYcMwfPjwJBUuW7YsDh06ZJ1GOFHT8PBw1bc7duzAhQsX8NNPP6Fly5aJOfl11I8++ggzZsxQ41vt2rUxZcoUlC5d2onSzXtJau3u1KkTvvvuuyQNaNq0KVavXm3eRqVSM45NS5YsUR7OlCkTatWqhZEjR4K+1tLt27cxYMAAzJ8/H9wRzTZ//fXXyJcvn2Xb7WzFBQCdVcrmOj4QCxYswCuvvIKHH34Y+/btQ7du3dC+fXuMGTNGXckzpcqUKYPGjRurY2L27t2LLl26YPz48XjjjTfcuKs5snBg5Gdzzp49i5kzZzoEwG+//RbNmjVLrDTzZMyY0RyNcKMWqbU7Li4OVapUQf78+dXLhS+WDh06KF98/vnnbtzRnFkIgF27dlXt0lLWrFmRJUsWc1bYjVrx2WbfTZ06FU888YR6ZhctWoTDhw8jb968bpRojSwEwMWLF+PXX39NrDB/vOTJk8caDXCylqtWrUJERASqVauGVq1aPQCABASCA2GoRIkSGDp0qBq/Dxw4YOkxLLV2EwAvXboEjt1a4vFm/NypVRPfQQw8VK9eHffu3cN7772n3tfsS23M4o92BjVmz56tPunaq1cvpE2bVnnE35MAoEE9zJc+fyUeP35clcj/zYggIwhaVJBRkqVLl/rFL2o+LH379nUIgPa/qg2S2efFOGo3B9dnn30W58+fT/zlSIAYPHgwrly5kiQy7PNG6KgAAZD9zv/8NRH6+MKYNGmSamJ8fLz69jUj+P4W6bTtQwIgxydG9wMlcbbCdqxi9I8zOowIDRw4UMnAT14yGsRn38qzGLZ9at9u/o0AyIgnPeCviWMxf8Rt3LgR9erVU33L2bl58+ahdevWqtmMFpYvXx5bt27Fk08+6a9SqHYJABrUvR988IEKlf/555+qREYQGAW0fZg4NRgaGorIyEhL/6pi+1IDQA6iDKeXLFkS3bt3R+fOnZHc1LBB8nutGEft/vDDD7F8+fIkL88TJ06o9u/cuRNVq1b1Wh09eSMCIKdMYmNj1YfUX331VfTr189vprnv3r2LzJkzq0iY7bQgp/P5cly2bJkn5fVp2QRA/pBlFITR+po1a6pIGPvZX5M9CPEHfKlSpbBr1y4V0ddS/fr11f//6quv/EIKRwDI9xUDFoz68V316aefInfu3H7RZjbi6NGjaiqfEd0KFSqoZVyNGjXCtWvX1MyWlooVK6Z+5HJs8+ckAGhA79JUnE7g9K82NdakSRM1fTBt2rTEOzDs/Oijj6rwM39hWDmlBIBcH8nBgy/StWvXqvU0o0aNQp8+fazcZFV3R+3mtD7Xxq1ZsyaxjTExMWqaYeXKlXj66act33Y2YOzYsXjssceQK1cubNmyRS1vINzz3/0hMYJbqFAh1TYCkJa4dpdRg23btvlDM5NtA6PY0dHRan0UlzBwPeC5c+fUlBmn+f0x2YMQ+51r/uiDAgUKJDb5pZdeUj9guTzAH1JyAMg1cByz+d46duyYmi7lWmZGwoKCgizfbEbyn3vuOfVDbvPmzao9jPxx/GKwwjZxvW/Dhg3VekF/TgKANr3L6Z3UOvzgwYMoV65cYi4OkPx12KBBA3zzzTeJ/24lAHSn3SkBoP0Dw+gY15WcOXPGVM+Ske22MgC6o4PWkbNmzcKbb76pwMEfPocYyABo/3DyRclICOGe6z79MQkA/rf5xb5/tWgo14QySmb1xLV+/JFD+CtcuLAAoEwBJ7U01wf8888/KfqcU3ramj6+LAh+XCdAIOLCUS1ZaQrY1Xazja4AIBfYcn0cpw7NBAlGttvKU8Du6KD5fP/+/WoqhetmbHfWWfVlEchTwMn1GddCciMbp4L9MckUsGMAZH9zfRyngfkjz8qJGzu4fIM7oRnh1JJMAXPVqySXFWDkjyFiTv3OnTv3gRC5tgmEu6qCg4NV+Qypa1vSXb6hyTK4AoA8QuXLL79Uax+tnlLbBMKpM22n6PTp0/HOO+/g8uXLpgJfI/vghx9+UOtdr169avl1rZou3ATCKSAe/cLEqSOug+NLxJ83gdj7glFdtptrA/1h+UZyvne0CYQbQLgRhIlruflM+/smEHt9eNID+5/rAjl1asVEvOHmLW70CQsLe+AoH20TCI8pe/HFF1UTudufs3yyCcSKPe6FOhP+GPnj9AiPCrBdH8FjQJhoLEZEOBXMnaBcR8NjYMaNG2fpY2B41h1BjhseuGB806ZNqr08DofrRVasWKGOEmBUlAvJ161bp3bT8T/7M8a80FWG3SK1dmvHwHDzC9c7cvc3jwV6/fXX/eYYGA6IXAPHHz5cE8b/z0XSXN9of36YYcL7oCCu8+KmD67fJQjyGJiFCxeqKKc/nw3GZ7RFixZqXOPsBtfuckcw1ywzEuQviWDLddtM3JzFKW56mutaCTxcBjRixIgkx8DwTFerHwOTUrvZdo7PhCC+w7gGkOteb9y4oTZMmGnmxhUfvvXWW2qdH6N/tjMU3OjEcwGZODXMddoE/GzZsilgZOJ6UH9PsgbQjR6mUbhwNLlkG1C1PQiaZ2nRWIRBK6fkDgtle7jDmVDMndDcGMABlloQDPmAcXOM7RS51TRIrd1sDzeBsK38pcnNH4QIvkj85SBo7mbmgEoQ4qJpTqUQcvv372/ZF4QjH/IIGO0gaO7+nDBhgjoT0J8TjzjhFBmXwRD46tSpA0bvuSvWnxKfTwKffeLzyrFdOwiaEXyug6QOPBiY57paOaXUbs5Ycdc7dz+zzfwhy+AFN/RZ+UePo5MnuCadYzqTdhA0o4C2B0FrwRwr93lqdRcATE0h+bsoIAqIAqKAKCAKiAJ+poAAoJ91qDRHFBAFRAFRQBQQBUSB1BQQAExNIfm7KCAKiAKigCggCogCfqaAAKCfdag0RxQQBUQBUUAUEAVEgdQUEABMTSH5uyggCogCooAoIAqIAn6mgACgn3WoNEcUEAVEAVFAFBAFRIHUFBAATE0h+bsoIAqIAqKAKCAKiAJ+poAAoJ91qDRHFBAFRAFRQBQQBUSB1BQQAExNIfm7KCAKiAKigCggCogCfqaAAKCfdag0RxQQBfQpwG+B1q9fH3///bf65J27iZ9D5LegtW+MuluO5BMFRAFRwBMKCAB6QlUpUxQQBXymAL/LXLduXfVN0yVLliTWg9/nrlChAjp06KA+ceYotWrVCtWqVcP777+vqw0///yz+lYygdLKn0HUJYJkFgVEAdMqIABo2q6RiokCooC7Chw5cgT8hu+MGTPw2muvqWIIfn/99Rf++OMPpE+fPtmiT58+rb5ffeLECRQqVMjd26t8BFGWMXPmTDzzzDO6ypLMooAoIAoYrYAAoNGKSnmigChgCgUmTJiAYcOGYf/+/di+fTvatGmj4K9y5coO6zdmzBgsWLBAXael2bNno2/fvpg7dy4GDBiAM2fOoHnz5vj++++xaNEifPTRR2B0sX379hg3bhyCgoIS83bp0gWxsbGYM2eOKTSRSogCooAooCkgACheEAVEAb9UICEhAaGhoQrI9u7di969e+ODDz5Isa3PP/88ChYsiClTpiQBwDfeeAMNGjTAyJEjcePGDWjTxDly5FAAePz4cbXWj1D48ssvJ+adOnUqRowYgZMnT/qlxtIoUUAUsK4CAoDW7TupuSggCqSiwKFDh1C+fHlUrFgRO3fuRLp06VLMwWljgtzQoUOTAGDnzp1x9OhRlCpVSv179+7dVVTv0qVLCAkJUf/WrFkzFC9eHIQ+LS1fvhwvvPCCigLKOkCxqyggCphJAQFAM/WG1EUUEAUMVWDQoEGYPHmygi9GAQloKaWyZcvi9ddfV7t3tcQp4J49e+LmzZuJ/8ao3+LFi9X0spY6duyoooO2G0/WrVuHJk2aICYmBpkyZTK0bVKYKCAKiAJ6FBAA1KOe5BUFRAHTKrBlyxZ1nMvatWvx6aefqnr++uuvSJMmjcM6165dW+X5/PPPkwAg1wBev3498d+4tnDp0qXYvXt34r916tRJXcN/1xLXE3bt2hXR0dGm1UkqJgqIAoGpgABgYPa7tFoU8GsFGHHjdC6nZbkZhGvwOA08atQo9OjRw2Hbe/XqhbNnzyaBOG0TiDsAyKnksLAwbNq0ya/1lsaJAqKA9RQQALRen0mNRQFRIBUF3n77baxcuVId+5I5c2Z19bRp0zBw4MAUp4JXrFihpoDPnz+fuJtXDwBy40ijRo2SrCmUzhMFRAFRwAwKCACaoRekDqKAKGCYAhs3blTQxchbnTp1kpTbtGlT3Lt3z+FUMP9WrFgxzJo1C7yWyV0APHfuHEqUKKF2CBcuXNiw9klBooAoIAoYoYAAoBEqShmigCjgNwpw0wh3765Zs0ZXmwYPHoxr165h+vTpusqRzKKAKCAKeEIBAUBPqCpligKigGUVYBSQ5/316dNH17eAv/zyS7Rr1w758uWzrBZScVFAFPBfBQQA/bdvpWWigCggCogCooAoIAokq4AAoBhDFBAFRAFRQBQQBUSBAFNAADDAOlyaKwqIAqKAKCAKiAKigACgeEAUEAVEAVFAFBAFRIEAU0AAMMA6XJorCogCooAoIAqIAqKAAKB4QBQQBUQBUUAUEAVEgQBTQAAwwDpcmisKiAKigCggCogCooAAoHhAFBAFRAFRQBQQBUSBAFNAADDAOlyaKwqIAqKAKCAKiAKigACgeEAUEAVEAVFAFBAFRIEAU+D/AK6W12guYnOAAAAAAElFTkSuQmCC" width="640">


#### Electric Field

The electric field profile show below includes dashed lines indicating the maximum electric field limit required at the edge of the right-of-way by the state of Florida for transmission lines greater than 500kV, as well as the maximum electric field within the right-of-way. Notice that the maximum field is not exceeded for this example. In addition, the electric field dips below the field limits at the edge of the right-of-way at 20 m.


```python
e = [emf.net_electric_field(x, 1) for x in np.linspace(-20, 20, 100)]
e_edge = e[0] / 1000
e_max = max(e) / 1000

# Electric field limits
e_max_lim = 15
e_lim = 5.5

print('ROW Edge Electric Field (mG): {:.2f}'.format(e_edge))
print('Max Electric Field (mG): {:.2f}'.format(e_max))
print('Edge Max Field < {} kV/m limit: {}'.format(e_lim, e_edge < e_lim))
print('Max Field < {} kV/m limit: {}'.format(e_max_lim, e_max < e_max_lim))
```

    ROW Edge Electric Field (mG): 4.86
    Max Electric Field (mG): 8.96
    Edge Max Field < 5.5 kV/m limit: True
    Max Field < 15 kV/m limit: True



```python
emf.plot_elec_field_contours(
    xs=np.linspace(-20, 20, 100),
    ys=np.linspace(0, 40, 100)
)

ax = emf.plot_elec_field_profiles(
    xs=np.linspace(-20, 20, 100),
    ys=[1]
)

ax.plot([-20, 20], [15000, 15000], 'k--', label='15 kV/m Max ROW Limit')
ax.plot([-20, 20], [5500, 5500], 'k-.', label='5.5 kV/m Max Edge of ROW Limit')
ax.legend();
```


    <IPython.core.display.Javascript object>



<img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAoAAAAHgCAYAAAA10dzkAAAAAXNSR0IArs4c6QAAIABJREFUeF7snQm8TeX6xx9DZuegjBmSUCqRIcnNmLEk7i2akKSIkkpECJnK0C1KCtVfkotGmmQI96YMkSZjikrhGIpK5/95Xta29z5r772Gd639vmv93s/nfMrZ7/Cs3/Osvb7neYeVKzs7O5tQoAAUgAJQAApAASgABUKjQC4AYGh8jQuFAlAACkABKAAFoIBQAACIQIACUAAKQAEoAAWgQMgUAACGzOG4XCgABaAAFIACUAAKAAARA1AACkABKAAFoAAUCJkCAMCQORyXCwWgABSAAlAACkABACBiAApAASgABaAAFIACIVMAABgyh+NyoQAUgAJQAApAASgAAEQMQAEoAAWgABSAAlAgZAoAAEPmcFwuFIACUAAKQAEoAAUAgIgBKAAFoAAUgAJQAAqETAEAYMgcjsuFAlAACkABKAAFoAAAEDEABaAAFIACUAAKQIGQKQAADJnDcblQAApAASgABaAAFAAAIgagABSAAlAACkABKBAyBQCAIXM4LhcKQAEoAAWgABSAAgBAxAAUgAJQAApAASgABUKmAAAwZA7H5UIBKAAFoAAUgAJQAACIGIACUAAKQAEoAAWgQMgUAACGzOG4XCgABaAAFIACUAAKAAARA1AACkABKAAFoAAUCJkCAMCQORyXCwWgABSAAlAACkABACBiAApAASgABaAAFIACIVMAABgyh+NyoQAUgAJQAApAASgAAEQMQAEoAAWgABSAAlAgZAoAAEPmcFwuFIACUAAKQAEoAAUAgIgBKAAFoAAUgAJQAAqETAEAYMgcjsuFAlAACkABKAAFoAAAEDEABaAAFIACUAAKQIGQKQAADJnDcblQAApAASgABaAAFAAAIgagABSAAlAACkABKBAyBQCAIXM4LhcKQAEoAAWgABSAAgBAxAAUgAJQAApAASgABUKmAAAwZA7H5UIBKAAFoAAUgAJQAACIGIACUAAKQAEoAAWgQMgUAACGzOG4XDUVyJUrFw0bNoyGDx+ujIHdunWjZcuW0c6dOz23adasWdS9e3fasWMHnXPOObbGY81GjBhB2dnZKdvZ0fmTTz6hRo0a0bfffkuVKlVK2bdfFR566CH66KOP6H//+59fQ2IcKAAFAqgAADCATsUlqaGAATWJrFmzZg01aNBAfGwHTOxe3W+//Ubjx4+nJk2aiB+rRSYAcl+zZ882HXrx4sX0448/KgeAV111FZUrV07Y/fPPP4v/79y5M7388sum13H48GEqVaoUtWnThhYsWBCp8/fff1Pp0qXpgQceoAcffNCq/AnrsVYMyfPmzaP27du77g8dQAEoEE4FAIDh9Duu2gcFDAB89NFHqXLlyjlGbN26NZ111lmeA+Avv/xCJUuWtJ1h/PPPP4nhJX/+/K7VYgCcO3cuzZgxI0dfzZs3F+DE4/FYDMN2ihcZwA0bNlDt2rVp9erVdPnllwtzGOw+/vhj+umnn6hQoUI5TGRQ5Ov8z3/+Qx07dox8/t///lf0sXnzZrrwwgvtXFrCujfccAPt3buXVqxYIaU/dAIFoED4FAAAhs/nuGKfFDAAcO3atVS3bt2ko3qZAbQLgEePHqXChQtLVYnBaP78+XTkyBGp/XJnXgDgPffcQ4sWLRLT3waQcubvlltuoVdeeUVkAuNLq1atxLQsA2I0ND/yyCP04osvSp1KZ8j817/+RVu3bqVzzz1XuqboEApAgeArAAAMvo9xhWlSwC0A/vDDDzR06FB6++236eDBg3TeeefRgAED6Lbbbou5omPHjtHYsWNpzpw59N1331Hx4sVFxmnChAmUJ08e0+yjsd7QALONGzdS3759aeXKlcQZOYYfsylgzgj++9//Fpk8XhtXtGhRqlOnDo0aNSop5KYCwERrAHl6+LHHHqN169ZR7ty56corrxTT2dGZNDMAPH78OPFaOYY21qdp06Y0depUqlChgqVMKK/5a9asGc2cOTOiNYMxT+Xy7994440YHxhTxHyd8VlO1oen+p9++mnRhqdvL7roIrr//vvFzxdffCF8y7ryFD1PH7N/WF++Tu6Ps5HRJSsrS/j5iSeeoP79+6cpwjEsFIACOisAANTZe7BdaQUMqPnggw/okksuibGVs0pnnnlm5HfxGUDOInHWkH/fs2dPMYXLMMTgMWnSJLr33ntF2xMnThBnnj788EORleJNC7wW7f3336d+/fpRixYt6KWXXqK77rqLrrvuusjUZM2aNYl/jKnZ8uXLi7YMjjy9yZkuMwDkjRp8XTwdyuP+9ddfAhp5nLvvvjuhPwwAjN9QcsYZZ1BmZqboM34TCNvdtWtXMU67du2I1zJOmzZNwPD69esjm0XMAJDtZ/i78cYbqWHDhrR06VKRLfv8889TAiCDN+vx5JNPCiiOLjfddJPIZPL0a4kSJSIfMbyx3jwOw6ZReL0erx188803xTUYAFigQAE6dOgQ9erVS1z/448/Tgx1zzzzDA0ePJh69+4t6o4ZM0b4/uuvvxYAHF2qVq0q4ortQYECUAAK2FUAAGhXMdSHAhYVSLYJhKcIOTNllHgAvP322+mdd96hTZs2xYBily5dBAgygBQsWFBkqDgjOHHixByZIN4Vy/0mmwI2NmdwtoxhI7rEAyDvPOXsF4POlClTYuoaYyWSJtEmkMaNG4udxvEAyFPFnK3jac7p06dHumUwrl69Ol1//fWR38cDIGcza9WqJSDKyLpxBwxvnCVNtduaYZqBlqHt6quvjrkk9gmD3LPPPkt33HFH5DMG5927d4sMbDSovfDCCwKMf/31V+EvAwB37doVs77wvffeE6DLdb766iuqWLGiqMvXzpDI2sdv4OH6POaWLVssRiSqQQEoAAVOKwAARDRAAY8UMKCGIaRatWoxo/DUbHSmKBoAGaY4u8SQM3r06Jh2b731lsiU8WaEK664QgAKrztjIMybN6/plVgBQAYSAzqMTuIBkEGGp1G5v+jslxX5uK9XX31VQFV04WlMniKNB8CFCxeKbCVn1C6++OKYNgxy27dvF1OkXOIBkEGWs2gMUgyLRuG1mPXr108JgLy7ljdZGBpHD84ZT87o1ahRQ4ArFz66htfh8XQuT7tHl3/+85/0+++/i2l8o/AUMK+x5Klfo3D2r1ixYgIu2cdGMWD2+eefzzH1zxlf1oenn1GgABSAAnYVAADaVQz1oYBFBZyuAeQHOq81S1Z4nRhP6V5wwQUiQ8iwkqikAsD/+7//I14zFz/FGA+APO3LGcnvv//eogKnq9ldA8jr/AYOHJhwnIyMDDFlagaAd955Jz333HPimqKhmKdcebo1VQbQAECe2uZp8fjC08IMwpztO/vsswWkDxkyRExLc+bRKLyrmXd5M5AaU7r8GQMg+40zudGF/whg23ma2yg8Zc47yHmKmNd/RheGVIZQzoqiQAEoAAXsKgAAtKsY6kMBiwo4BUBeN1a2bFm6+eabxRo4s8Lr9/joFBkAmGh3bjoBkDe1DBo0SKxfLFOmTA4JGOyMKdH4DKBbADSmgHm95TXXXJNjbM648qYOzvZx1o83dHDWNjqjx42MKfP4w62NTSDRmT6uzwDYp08feuqpp3IAoDFWtDEtW7YkXq8YP67F8EQ1KAAFQq4AADDkAYDL904BpwDIGzt4apSnd3nNWrJiTAHv2bOHeEOFWeH1Z5yJMst8JcvMyZ4CTnYMTPwU8GuvvSamwN99911i0ElWZE8BG5tAeJ0jr3c0K7xrl7OQvAaTs36cBeRp5+jCcMhZvnhAkwWA2ATi3b2LnqFAGBQAAIbBy7jGtCjgFADZWF7nx/D32WefiQxTdNm3b5/YGcrFyiYQXoPGO3v5bLvJkyfH9GUHAN1uArEDgDxdy5tA+PgT3tEcD7fRGsQDoHGIs9NNICwQr4fkDCOf32dWGKb5gO9rr71W7MzmNYnxr7DjdYIM6DydHV1kAKBxDAxPDd93331piW8MCgWggN4KAAD19h+sV1iBVG8C4eNJjEN8zY6Bueyyy4hBh4+BYZjYv3+/OA+Pj5Xh/+fC2ULescprwXhTwD/+8Q/i8+q4DgMQAwoXPk+O2/C5gryBg6GSf+wAIPdz6623imlZXg/IbzLhcwF5rRxvaLFyDEyig6DNjoFhAObjXPja+doYenndHW+o4A0wxlSp2TEwfPwLH9jMG0ZYZ57WtXoMDF8nr/PjjSi8y9bszSS8AcXY2MO2xK/BNDaGsF94p7NsAOSDoHmDCV9TlSpVFL4LYBoUgAKqKgAAVNUzsEt7BVK9C5izdwxgXMzeBMKbQTjLxBkmXhfImz0Y5HjxP0OhUTjDx1OQDEy8QYPr8eaFcePGRQCT3zvMUMObOP7444/IdLBdAGTg5HMIeVcqZ714UwWfV8gHQV966aUJfWZ3E4jREQMUrwfk16nxpg7edMGQy7DJu4e5mAEgH7HDm0h4gwv/Px9fY+cgaN7QwdeTaCMIj8s7inlnMffL5yxGF975/fDDD4sd0/G7s2VkABmIeaqa7UOBAlAACjhRAADoRDW0gQJQIPAK8BtR+MgXznjaLW3btqUiRYoQ7yiWXfiPAd4ZzO9WNjK8ssdAf1AACgRfAQBg8H2MK4QCUMCBArzbl7ONPN3Lr4azU3jdH7flA6JlFz60m8//++STT2R3jf6gABQIkQIAwBA5G5cKBaAAFIACUAAKQAFWAACIOIACUAAKQAEoAAWgQMgUAAB64HDjENvoYzd4ITqf5M/rdngxO7/HkxePp3rjgwfmoUsoAAWgABSAAlAg5AoAACUHAO8K5ANs+ZBYPhrDOHeNdwny8RW8M5R3TvIuRn711qpVqyRbgO6gABSAAlAACkABKJBcAQCgxAjhM8746AjO7PGxGPyGAAZAPrSVzzDjYzr47C4u/KJ6fo0XH8/Br5VCgQJQAApAASgABaCAXwoAACUqze9t5UN2+Zw0fouAAYC8Y4+PlDhw4AAVK1YsMiLvLLz33nupf//+Eq1AV1AACkABKAAFoAAUQAbQlxjgtX18GC9PARcoUCAGADnzx6/24rV/0YUPkuVpYj6wN75w3ej6/MYFfpMDH/Jr9mYCXy4Sg0ABKAAFoIBjBbKzs+nw4cPifEleAuRV4TXnfOC725IvXz7xPEMJpgLIAErwK78uit+GwO8srVmzpugxOgPoBACNtxtIMA9dQAEoAAWggEIK8DOjfPnynljE8FemYEHKktB7mTJliF9rCAiUIKaCXQAAJThl0aJFdN1111GePHkivfErszhTx3/lvfvuu+J9rXamgOMzgLyOkF9QT8TZwoISrEYXUAAKQAEo4K8CvxPRQDp48KDYDOhFOXTokOjb7ZPipKUk3nnNz7Y+ffqIH5TgKAAAlOBLTunv2rUrpiee8j3//PPF+0grVKggNoHwy+k7deok6n399dfic6ubQIybmuhJAKAEn6ELKAAFoID/CjBW9RMbA/mkCC+K8axw+6Q4aSl5aqsX148+rSsAALSula2a0VPA3JCPgXnnnXfEMTB84/ft21f0t3r1akv9AgAtyYRKUAAKQAGFFQAAKuyc0JkGAPTI5fEAaBwEzVnA6IOgeY2FlQIAtKIS6vinQGP/hpIy0nIpvaATKOBOAQCgO/3QWqYCAECZanrYFwDQQ3FD3bVuIOe3swCOfise7PEAgMH2r15XBwDUxF8AQE0cpYyZADt/XQFQ9FdvXUcDAOrquSDaDQDUxKsAQE0c5ZuZADzfpJYyEABRiozadwIA1N6FAboAAKAmzgQAauIoaWYC8KRJqXxHgEPlXSTNQACgNCnRkWsFAICuJfSnAwCgPzr7PwpAz3/NdRoRcKiTt1LbCgBMrRFq+KUAANAvpV2OAwB0KaASzQF7SrhBeyMAhfq6EACor++CZzkAUBOfAgA1cZQwE6Cnk7eCYyvAUH1fAgDV91F4LAQAauJrAKCqjgLsqeoZ2MUKAArVigMAoFr+CLc1AEBN/A8AVMVRAD5VPAE7nCgAIHSimrw2+gEg3gUsz/uq9QQAVM0jCewBAKbDUYC9dKiOMf1WAFDon+L6AaCX7y32T3eMZKYAAFCTuAAA+uEoAJ8fKmMM1RUAEHrnoeAC4LRp04h/du7cKeS78MIL6ZFHHqE2bdqIf/PrUZcvj42tXr160TPPPBMj96xZs2jixIn0zTffUEZGBv3rX/+ip59+WtRZtmwZTZo0iT755BPiZ2LVqlXpgQceoJtuuinSx3PPPUcvvvgibd68WfyuTp069Nhjj1H9+vUjdbp160azZ8+OGbdVq1a0ZMkS71yvYM8AQAWdYmYSANALRwH4vFAVfQZNAQChPI8GFwDffPNNypMnj4Cy7OxsAVgTJkyg9evXCxhkAOTp5EcffTQiZ6FChQTkGYXB74knnhDtLrvsMjp69KgAyvbt24sqDHK///67gMrSpUvTW2+9Rffddx+9/vrrdPXVV4s6DINXXHEFNWzYkAoUKEDjxo2jhQsX0hdffEFnn322qMMA+NNPP9HMmTMjY+fPn5+KFy8uz9Ua9AQA1MBJbCIAUJajAH2ylEQ/YVQAMOjO68EFQDNdSpQoIWCuR48eAgBr1apFkydPNpXwwIEDAtAYJJs3b25Z5nbt2gkYfOGFF0zbnDhxQoDdU089RbfeemsEAA8ePEiLFi2yPE4QKwIANfEqANCpowB8TpVDOyiQWgEAYWqNomvoB4C7d++OydJxpox/khWGrtdee426du0qMoA1atQQAMhZOM4OlilThq655hoaOnQocRaQy7x58wSgTZ8+ncaMGUOHDx8WWTzOCFaoUCHhcI0aNaIGDRrQ448/blqH+ylVqpSwx8gScgaQ4S9fvnwCDps1a0ajRo2iM8880547Na8NANTEgQBAq44C8FlVCvWggHwFAITJNfUPANcRUREXDj5CRJeatB82bBgNHz7ctOdNmzbR5ZdfTseOHaMiRYrQnDlzqG3btqIug12lSpWoXLly9Pnnn9PAgQPFurwFCxaIz8eOHSvWDJ577rk0ZcoUyszMpCFDhtD3338v6jOsxReGxltuuYXWrVsnppnNSu/evendd98V8MlTwlzmzp0rwLNy5cq0bds2Gjx4sLB3zZo1Yho7LAUAqImnAYDJHAXo0ySMYWaoFAAM5nS3fgBoJwP4xx9/0HfffUe8c3j+/Pk0Y8YMsfGDM4DxZenSpWKqd+vWrVSlShWxvu/hhx8WsNayZUtRfd++fSJb+M477xBv0oguH330kcjo8cYTY2o3fgyGyvHjx4vNIzVr1kx4923fvl3Y8MEHH9iaftb9dgYAauJBAGC8owB9moQuzIQCOJA6EgP6AaCbY2BatGghwOrZZ5/NcRfwBg/OuvHOW4Y73pBx2223EQNn+fLlI/V5fR9Pz/bs2TPyO4ZKXvvHm0buuOMO0zuMp4S5HUNd3bp1U96FJUuWFPV5Z3JYCgBQE08DAAF8moQqzIQCFhQIa3YwXADIa+sqVqxIfLRLfFm1ahXx+r2NGzeK7Bwf+1K9evWYLNz+/fuJwWzx4sWRrCBn8zjzx7t7+/TpYxprnPUbPXq0yCby+sBUhaeZ2U5eF2jsOE7VJgifAwA18WI4ARDQp0l4wkwo4EKBMMFgcAFw0KBB4ngWBineeMHr/xjSGMJ4XZ+xHpA3WvCavv79+4tMX/TZgB06dBBTwrxekI+H4T55enbDhg10xhlnkDHte88991C/fv0iMcfrA3nHMRcek9cS8nh8HIxRONvIP0eOHKERI0ZQp06dxPQyrwF88MEHhc28hjHVBhcXga5cUwCgci4xNyg8AAjo0yQkYSYU8ECBoMNgcAGQj3r58MMPae/evWIDB2f1eKPHVVddJaZ1b775ZnE4M0/98q7e6667TmzyiD4HkJ9zDIa8MSR37tzUuHFjsSHE2AVsdoAzByHX48wgl3POOYd27dqVIzaNzSt8jiCDJu9O5qNgeFMKrzkcOXKkOE4mTAUAqIm3gw+AAD9NQhFmQgEfFAgqCAYXAH0ICgwhWQEAoGRBveoumAAI6PMqXtAvFAiOAkGCQQBgcOJS/ysBAGriw+AAIKBPk5CDmVBAQQV0h0EAoIJBFVqTAICauF5vAAT0aRJmMBMKaKSAjjCoHwDy+3v5cGTecZto161GQQNToxQAAGoSDnoCIMBPk/CCmVBAYwV0AkH9ANDNOYAaB1UoTAcAauJmfQAQ0KdJSMFMKBBABVSHQQBgAINO20sCAGriOvUBEOCnSSjBTCgQEgVUhEEAYEiCT4vLBABq4SYiNQEQ0KdJ+MBMKBBiBVQCQQBgiANRuUsHACrnEnOD1AJAgJ8mYQMzoQAUiCigAggCABGQ6igAAFTHF0ktST8AAvo0CRWYCQWgQEoF0gWDAMCUrkEF3xQAAPomtbuB0geAAD93nkNrKAAF1FXAbxAEAKobC+GzDACoic/9B0CAnyahATOhABRwrYBfIAgAdO0qdCBNAQCgNCm97cgfAAT0eetF9A4FoID6CngJgwBA9f0fHgsBgJr42lsABPhpEgYwEwpAAd8U8AIEAYC+uQ8DpVQAAJhSIjUqeAOAAD81vAsroAAUUFcBmSDoHwBmnUuUkce5qodOEGVuJ8KbQJxrqHpLAKDqHjpln1wABPhp4naYCQWggDIKyABBAKAy7oQhBACUEATTpk0j/tm5c6fo7cILL6RHHnmE2rRpI/7dpEkTWr489sujV69e9Mwzz1geXQ4AAvwsC46KUAAKQAFTBdyAIAAQQaWOAgBACb548803KU+ePFS1alXKzs6m2bNn04QJE2j9+vUCBhkAq1WrRo8++mhktEKFClFGRobl0d0BIMDPstCoCAWgABSwpIATEAQAWpIWlXxRAADokcwlSpQQENijRw8BgLVq1aLJkyc7Hs0ZAAL8HAuOhlAACkABSwrYAUEAoCVJUckXBQCAkmU+ceIEvfbaa9S1a1eRAaxRo4YAwC+++EJkB8uUKUPXXHMNDR06lDgLaLXYA0CAn1VdUc9nBfJWdTfgX9+6a4/WUMAzBayAIADQM/nRsW0FAIC2JTNvsGnTJrr88svp2LFjVKRIEZozZw61bdtWVJ4+fTpVqlSJypUrR59//jkNHDiQ6tevTwsWLEg4+vHjx4l/jMIAWKFCBSJ6kogKJmgH8JPkTnTDCriFNV1UBFTq4ilN7EwGggBATZwYCjMBgJLc/Mcff9B3330ntszPnz+fZsyYITZ+cAYwvixdupSaN29OW7dupSpVqphaMHz4cBoxYoTJZ2YACPCT5MbgdxMWqPPKk4BFr5QNYL9mIAgADKCjtb0kAKBHrmvRooWAu2effTbHCEePHhVZwiVLllCrVq1MLbCWAQT4eeQ+PbsF3KnhN0CiGn5QxopoEAQAKuMWGIJjYLyKgWbNmlHFihVp1qxZOYZYtWoVNWrUiDZu3Eg1a9a0ZELsGsDWltqgUgAVAOTp7VTAod7+c2U9gyAA0JWEaCxVAWQAJcg5aNAgceYfA9/hw4fF+r9x48bRu+++S+eee25kPeCZZ54p1gD279+fypcvn+NswGSmnAbAdURURILV6EJpBQB6SrtHunEAQ+mSqtnhESK61NO3axjPCrwJRM0IUMkqAKAEb/BRLx9++CHt3buXMjMzRVaPN3pcddVVtHv3brr55ptp8+bNxFO/vJHjuuuuoyFDhjg8BxAAKMFl6nQB0FPHFypaAjBU0SsubNIPAPkMWz7ntk+fPuIHJTgKAAA18SUygJo4KpmZgL0AOFGBSwAUKuAEpyboB4B4F7BTX6vfDgCovo+EhQBATRxlmAnY08xhmpsLKNTEgQBATRwVCjMBgJq4GQCosKMAewo7J8SmAQoVdH5wAXDFihXi7VefffaZWA61cOFC6tChQ8QHuXLlMvXH+PHj6YEHHhCftW/fnjZs2EA///wzFS9enPg0DV5Pz2foGmXevHn02GOP0TfffEMlS5aku+++O9LeqLNs2TK67777xAsYeNkVL7nq1q1bpI8xY8aIc3i/+uorKliwIDVs2FCMU716dQVjxjuTAIDeaSu1ZwCgVDnddQbgc6cfWqdHAQBhenSPGTW4ALh48WLiEy7q1KlDHTt2zAGAP/74Y4wSXJ/Xz/N5uLxZksukSZPECxXKli1LP/zwA91///3i96tXrxb/5TYMif/+97+pZcuW9OWXX1LPnj1p8ODBAgS57Nixgy666CK688476fbbbxfr8++99156++23I8eutW7dmjp37kz16tWjv/76S7TndfpbtmyhwoULKxAn/pgAAPRHZ9ejAABdS+i8AwCfc+3QUl0FAIRp8E1wATBaTM72xWcA48Xm7CCfmsGAlqi88cYbIovI5+KeccYZdOONN9Kff/4pXrdqFIZBziLyixh4XN6AybDHQGcUhr2DBw+Ks3fNyr59+6hUqVLiZI4rr7wyDXGRniEBgOnR3faoAEDbkjlvAOBzrh1a6qsAgNAH3wEAWeSffvpJHIU2e/ZsAXVmZf/+/XTXXXeJTODHH38sqnTq1IkKFSpEL730UqQJv3WLs4Cc+TvnnHMEwF166aU0efLkSJ2ZM2eKLCBvaDErnIWsWrUq8StdOXsYlgIA1MTTAEAPHQXg81BcdK2tAgBCD1ynHwDyUWYZGRkRLfLnz0/8k6ykygByxm7s2LG0Z88eKlCgQExXnMF76qmn6LfffqMGDRrQW2+9RXyGLpfp06eLc3Q5M9i0aVMxfXzttdeKtXw8TczTx3xsTffu3YnP5zXKO++8Q+3atRN98pq/6PL333+LaWXOEBqg6YHjlewSAKikW3IaBQCU7ChAn2RB0V2gFQAMSnKvjwD4T6KMM5ybfehPosz5OdsPGzaM+F31bgDw/PPPF+fk8vRtfPnll1+Is3+7du2iESNGiLN1GQIZKrOzs+mhhx6iJ598UkwFM5jec889wp7//ve/dNkurmV/AAAgAElEQVRll9kGQM4y8tpChj/OSoapAAA18TYA0KWjAHwuBURzKBClAIDQYTjoB4CyM4ArV64U07S82/eSSy5JquP3338vdvEa2T2j8okTJ4g3lfAuYF5D2LZtW7FzmP9tZwqYN468/vrrxDuYK1eu7NCn+jYDAGriOwCgA0cB+hyIhiZQwKYCgEEbgukHgE4Ogk42BczHsfAGjU8//TSlbryxo1KlSvTRRx9RkyZNTOvfeuutYirY2CnMU8g85cvr+YzC6ww5q2hsAuFMYt++fcVGFT4yhtf/hbEAADXxOgDQoqMAfRaFQjUo4IECgMEUogYXAI8cOSJAjEvt2rVp4sSJYp1eiRIlqGLFiuL3/BzjI16eeOIJcUxLdPnf//5Ha9eupUaNGokzALdt20ZDhw4VG0b4PD9ed8jTw/PnzxcweOzYMeLNHbwukHfv1q9fX3RnHAPDr6277bbbaOnSpdSvX7+YY2B69+5Nc+bMEdm/6LP/eLo5fo2gB3eJMl0CAJVxRXJDAIBJ9AH0aRLFMDNUCgAGTdwdXADkTBoDX3zp2rUrzZo1S/yaYY134/JB0Qxb0YUzdryeb+PGjXT06FEBinxeHx/ifPbZZ4uqDIDXXHONyO5xFo83fYwePVqs/YsubAtvFuFz/XhdH4Nk9EHQiQ6lZqCMrhf0+xUAqImHAYBxjgL0aRK5MBMKEBFg8FQYBBcAEef6KQAA1MRnAEAiAvRpEq0wEwokUSDUMAgAxL2hjgIAQHV8kdSS0AIgoE+TCIWZUMCBAqGDQQCggyhBE48UAAB6JKzsbkMHgAA/2SGE/qCAugqEBgQBgOoGYfgsAwBq4vNQACCgT5NohJlQwEMFAg2DAEAPIwdd21QAAGhTsHRVDywAAvrSFVIYFwqor0DgYBAAqH7QhcdCAKAmvg4cAAL8NIk8mAkFFFAgMCAIAFQgmmDCKQUAgJqEQiAAENCnSbTBTCigsAJawyAAUOHICp1pAEBNXK41AAL8NIkymAkFNFJASxAEAGoUYYE3FQCoiYu1BECAnybRBTOhgMYKaAWCAECNIy1wpgMANXGpNgAI6NMkomAmFAigAsrDIAAwgFGn7SUBADVxnfIACPDTJJJgJhQIgQLKgiAAMATRp80lAgA1cZWyAAjw0ySCYCYUCKECyoEgADCEUajsJQMAlXVNrGHKASDAT5PIgZlQAAqQMiAIAEQ0qqMAAFAdXyS1RBkABPhpEjEwEwpAgRwKpB0EfQTAEUQZBZzHwKFjRJnDiLKysigjI8N5R2iprAIAQGVdo1gGEOCnSaTATCgABVIqkDYQBACm9A0q+KYAANA3qd0NlJYMIKDPndPQGgpAAbUV8B0EAYBqB0S4rAMAauJv3wEQ8KdJZGhk5uWSbF0jqR90AwUMBXwDQQAggk4dBQCA6vgiqSW+ASDAT5OI8MFMWcDmg6muhgBQupIvUI09B0EAYKDiRfOLAQBq4kDPARDgp0kkuDQzLFDnUqaEzQGLXimrVr+egSAAUC1Hh9saAKAm/vcMAAF+mkSARTMBeBaF8qgaANEjYdPUrXQQBACmyZMY1kQBAKAmYSEdAAF+mnjexExAnp6+Axzq6Te2WhoIAgD1DYLgWQ4A1MSn0gAQ4KeJx4kIoKePr9xYCjB0o56/bV2DIADQX4dhtGQKAAA1iQ/XAAjwU9fTAD11fZNOywCG6VQ/+diOQRAAqK5Tw2cZAFATn7sCQMCfOl4G7KnjCx0tARSq5TXbIAgAVMuB4bYGACjB/9OmTSP+2blzp+jtwgsvpEceeYTatGkj/n3s2DEaMGAAzZ07l44fP06tWrWiqVOnUunSpS2P7ggAAX6W9fWsIoDPM2nRMREBCNMfBrYgEACYfofBAkMBAKCEWHjzzTcpT548VLVqVcrOzqbZs2fThAkTaP369QIG77rrLnr77bdp1qxZlJmZSXfffTflzp2bVq1aZXl0WwAI8LOsq9SKgD2pcqIzhwoACh0K57KZJRAEALpUGc0lKgAAlChmdFclSpQQEPjPf/6TSpYsSXPmzBH/z+Wrr76iCy64gNasWUMNGjSwZIElAAT4WdJSWiUAnzQp0ZGHCgAIPRTXpOukIAgA9NcZGC2ZAgBAyfFx4sQJeu2116hr164iA/jjjz9S8+bN6cCBA1SsWLHIaJUqVaJ7772X+vfvb2oBTxXzj1EYACtUqEBE64ioSM42gD/JnjTpDsDnvcYYwXsFAITea5wQAgGA3ouPEawqAAC0qlSKeps2baLLL79crPcrUqSIyPi1bdtW/Ld79+4xMMdd1a9fn5o2bUrjxo0z7Xn48OE0YsQIk8/iABDgJ8mDAD7vhETPSisAIPTOPTlAMLgAyMkPfm69/PLLIvFRrlw56tatGw0ZMoRy5cqVQ+M777yTnn32WZo0aZJIhhjlm2++oQceeEAskfrjjz+oZs2aNHLkSPG8NMqHH35IQ4cOJX7uFi5cWCRcRo8eTXnz5hVVeD1+5cqVc4xpZ9bNu6BQp2cAoCRfcKB+9913lJWVRfPnz6cZM2bQ8uXLacOGDY4AMGUGEOAnyXNx3SDL542u6FUPBQCD3vgpAoLBBcDHHnuMJk6cKNbA89r3Tz/9VDz7GMz69esXo+vChQtFgmPfvn0C9qIBsFq1amI9/ZgxY6hgwYI0efJksX5+27ZtVKZMGdq4caNIoDz88MN044030g8//EAMk+3ataPHH388BgA/+OADYYtRzjzzTDrjjDO88bGGvQIAPXJaixYtqEqVKnTDDTc4mgKONytmDWDe2h5ZHcJuAXwhdDou2bICAELLUqWsKCBQPwBkIONNjn369BE/icrVV18tTrZ4/vnnI1U6deokII6zgkZhYLvsssvo3XffFdDG8GcA4C+//CLWzK9YsYL+8Y9/iCaHDx+mjIwMev/994mfq4MHDxb/v3bt2kifvBHz+uuvp59//pmKFi0ayQDyMqxatWqldE1YKwAAPfJ8s2bNqGLFijRlyhQR0K+88grxzcDl66+/pvPPP9/ZJpA8WUS5MjyyOiTdAvpC4mhcplQFAIPu5cw+RHQiU8wUMdR4UYxkQdYIoowCzkc4dIwocxhZtpUzgNOnT6f33nuPGBo5U9eyZUuRFbzpppuEIX///beAuGuvvZbuueceOuecc2IAkE/R4A2SDH+c+cufP7/4L2+o5M2TxYsXF0eqffLJJ7Ry5crIxXGm76qrrqKPPvqImjRpEgFAXjfPy7LYngcffJDat2/vXJAAtgQASnDqoEGDxJl/DHz81wqv++O1ffwXDgclHwPzzjvviDQ23/R9+/YVo65evdry6JEMIADQsmYxFQF9znRDKyhgpgBg0FlcaAiAu3fvjoFVhjL+iS8Md5ydGz9+vMgY8ppAnv7l56NReFqXIY2fjbwuMB4Aud73339PHTp0oHXr1onj0kqVKiWOUatd++TMFwMmP285q8hZP15v2KVLFwGE/Ozl/+dM4osvvkhXXHGF6OM///mPsGvRokWAwCjHAQCd3cYxrXr06EG8KHXv3r3inD9etDpw4EABf1yMg6A5Cxh9EDSvZ7BaAIBWlYqqB+hzIBqaQAGbCgAGrQvmJwC+QZRR2Lpp8TUPHSXKNEmYDRs2TGz2iC/8ogNez8fZOl53x+vfeWqXM4C8SeOzzz4TU74MdrxBhItZBpDh788//xRr/Hj6mNfTv/HGG2LKt2zZsqId98lrCI8ePSpglDeEMGiyDbzsyqzceuuttGPHjpjMoXN1gtESAKiJHwGAFh0F6LMoFKpBAQ8UAAwmF1VDALSaAeTp1oceeihmneCoUaNEpo6nb3kq97777hMZOaNwlpD/zW155y4nUnjamI9Ni54i500hnGjh/o3C08WcdOFpYW5bo0YNMTVcr149Ux88/fTTxPZwG5STCgAANYkEAGASRwH6NIlimBkqBQCDOd2tIQBaXa/IO2wZsHjJk1F4ynfmzJnER7v8+uuvOeCLX4t6yy23iN3C1atXJ97MwRlAHpOPUzMKf8ZZRJ5iNiv86lVeYsUZPp5+Nis9e/YUWUjOQKIAALWKAQCgibsAflrFMIwNqQIAwdOO1xAAre4C5jP/eDMGn+3HU8C8A/eOO+6g2267LeF5t/FTwLx2jzdINm7cmBjqeAr4ueeeE5speQr4kksuEVryNHPr1q1F9nDBggXinMB58+YJeOTCR9Hky5cvsm6Q6/A0MU8nM2yiAAC1igEA4Cl3Afq0ilsYCwViFAg7DGoIgFYzgLwBkiGLz/jj41h4nR9vyGCQYxgzK2abQPj8QF7/x//ltYAMk9wHb/wwCp+ywZk8XlPPUMjrEqM/ZwDkjZi7du0Sh0MzVPL6RON1rLgrAYBaxUDoARDgp1W8wlgokFSBsIJggAEQEa+fAlgDqInPQgmAgD5NohNmQgEXCoQJBgGALgIFTWUrAACUrahH/YUKAAF+HkURuoUCCisQBhAEACocgOEzDQCoic8DD4CAPk0iEWZCAR8UCCoMAgB9CB4MYVUBAKBVpdJcL7AACPBLc2RheCigsAJBA0EAoMLBFj7TAICa+DxwAAjw0yTyYCYUUECBoICghgBo9RgYBaIEJthUAABoU7B0VQ8MAAL80hVCGBcK6K+A7iCoIQBaPQZG/+AK3xUAADXxufYACPDTJNJgJhTQQAFdQRAAqEFwhcdEAKAmvtYSAAF9mkQXzIQCGiugEwwCADUOtOCZDgDUxKdaASDAT5OogplQIEAK6ACCAMAABZz+lwIA1MSHWgAgwE+TaEqzmXUdjv+pw3ZoFi4FVAZBAGC4YlHxqwUAKu4gwzylARDgp0kUOTDTKaw5GCotTQCVaZHdl0FVBEEAoC+uxyDWFAAAWtMp7bWUBUDAX9pjw7YBQYc624JYbABYtCiUQtVUg0AAoELBAVMAgJrEgHIACPBTM3IAd+n1CyAxvfonGl0VEAQAqhkfIbUKAKiJ45UBQIBf+iMGkJd+HzixAHDoRDW5bdINgj4C4MEdRBkZzuU7dIioWGUiHATtXEPVWwIAVffQKfvSDoAAP/8jBaDnv+bpGBFg6L/q6QJBDQEQB0H7H55+jQgA9Etpl+OkDQABfi49Z7E5YM+iUCGpBij0x9F+gyAA0B+/YhRLCgAALcmU/kq+AyDAzzunA/a80zbIPQMKvfOuXyAIAPTOh+jZtgIAQNuSpaeBrwAI+JPnZMCePC3RU04FAIXyosIPCAQAyvMXenKtAADQtYT+dOALAAL83DsTwOdeQ/TgXAEAoXPtjJZegiAA0L1/0IM0BQCA0qT0tiNPARDg59x5AD7n2qGl9woACJ1r7AUIAgCd+wMtpSsAAJQuqTcdegaAgD97DgPw2dMLtdVSAEBozx+yIRAAaE9/1PZUAQCgp/LK61w6AAL8rDkHwGdNJ9TSUwEAoTW/yQJBAKA1vVHLFwUAgL7I7H4QqQAI+EvuEECf+4BFD/opABhM7jMZEAgA1O++CLDFAEBNnCsFAAF+ib0N6NPkToCZvigAGEwssxsQ1BAA8SYQX+64tAwCAEyL7PYHdQ2AgL+cogP67AciWoRPAcBgTp87hUANARBvAgnuLQ8A1MS3jgEQ4BfrYUCfJhEPM5VUADAY6xa7IAgAVDKsw2oUAFATzzsCQMDfSe8C+jSJcpiplQKAwZPusgOBAECtQjzoxgIANfGwLQAE+AH6NIlrmBkQBQCD1kAQABiQgA/GZQAANfGjZQAMO/wh26dJRMPMQCoQdhBMlQ0MCQCOHTuWBg0aRPfccw9NnjxZhPr06dNpzpw5tG7dOjp8+DAdOHCAihUrZnobHD9+nC677DLauHEjrV+/nmrVqpWj3tatW6l27dqUJ08eOnjwoGk/c+fOpS5dutC1115LixYtCuQt5+aiAIBu1POxbUoADDP4Afp8jEQMBQUsKhBmGEwEgiEAwLVr19L1119PGRkZ1LRp0wgAMggeO3ZMBA/DYTIAZHD89ttvafHixaYA+Oeff1LDhg2pZMmStHr1alMA3LlzJzVq1IjOPfdcKlGiBADQ5LYFAFr8Lkt3taQAGFb4A/ilOywxPhRIrUBYQdAMAgMOgEeOHKFLL72Upk6dSqNGjRKZOyMDaATKsmXLBBgmAkCGvvvuu4/+85//0IUXXmgKgAMHDqQ9e/ZQ8+bN6d57780BgCdOnKArr7ySbrvtNlq5cqX4HBnAnLcqADD111fKGmPGjKEFCxbQV199RQULFhR/mYwbN46qV68eadukSRNavnx5TF+9evWiZ555JmX/XCEhAIYN/gB9luIFlaCAkgqEDQbjITDgANi1a1eRbZs0aRLxM88uAP70009Up04dAWtnnXUWVa5cOQcALl26lG6//XbasGGDeO6aAeCwYcPo888/p4ULF1K3bt0AgAm+DACAEr4lW7duTZ07d6Z69erRX3/9RYMHD6bNmzfTli1bqHDhwmIEvhn4QM1HH300MmKhQoVEmtxKyQGAAD8rsqEOFIACKioQVhDUEAB3794d85zKnz8/8U984fV2o0ePJp4CLlCggG0AzM7OprZt29IVV1xBQ4YMIZ7CjQfAX3/9Vaz7e/nll0WGb9asWTkA8OOPPxbPYwZEhkgAYOIvAACgB1+O+/bto1KlSomMHwepAYBmfw1ZHT4GABtag0arfStdDxk/pd0D46CAKwXCBIKcDfQRAFdlVaEiGXkcu+fIoRN0Rea2HO05uzZ8+PCY3zMk1q1bl95//32qWbNm0mdeoingJ598kubNmyeem7yxwwwAO3bsKBIpvMmESzwA8uYSHp+noNu0aSPqAAABgI5vAicNeXdS1apVadOmTXTRRRdFboYvvviC+K+cMmXK0DXXXENDhw4lzgKaFd4FxT9GYQCsUKEC0eVZRHkDDoCAPidhhzZQQG8FwgCDqw8RncgkL9+uYSQLZAGglQwgT9led911AtyMwuvwcuXKRblz5xbPMuOzRADYoUMHevPNN0Wb6D643U033USzZ88Wu4Z5naFR+Hn6999/i755lzGvPzR2Bht1+HMubMfXX39NVapU0fs+kWg9MoASxeSuONjat28v1hxwKtooHJyVKlWicuXKibUJvIi1fv36Yg2DWeG/sEaMGJHzoyADIMBPcjSiOyigoQJBBsG/DhGt0QsArbwLmDNvu3btigm27t270/nnny+edUYihCskAsDvvvtOrHU3Cm/yaNWqFc2fP18cCVO+fHn68ssvicHSKK+//rpYb887gc8++2yxBp8TMNGFp5PZvilTpojsYb58+TS8KbwxGQAoWde77rpLbF1n+OOATVR4ISvvYOJgNfuLJFQZQICf5ChEd1AgAAoEEQQ1BECn2cr4TSA//vgj8c+nn35KPXv2pBUrVlDRokWpYsWKYuNIfDGbAo6vY7YGML4OpoATfxcAACV+T959993Ef5FwYPPi1WTl6NGjVKRIEVqyZIn4KydViawBDFIGEOCXyu34HApAgSCBYIgBMNGs1syZM8U6PQCg/7c6AFCC5rwOoW/fvmLLOae3ef1fqrJq1SpxSCWfdG4smk3WJlAACPBLFR76fH6Z4qb+T3H7YJ51BYIAgiECQOuORc10KQAAlKB87969xStuOPsXffZfZmamWJOwbds28TlvcT/zzDPFGsD+/fuLKeL4swETmRMIAAT4SYg2D7pQHeI8uGRLXQIeLcnkeyWdQRAA6Hu4YMDECgAAJURH9K6l6O6M1Dbvorr55pvF2YA89cu7eXnHFC9OtX0OoK5TwIA/CZFmswuAnU3BHFYHKDoUzmUzHUEQAOjS6WguUwEAoEw1PexL2wwgwM+7qADgeaetzJ4BiDLVjO1LNwgEAHoXC+jZtgIAQNuSpaeBdgAI8JMXKAA9eVqq1BPAUJ43dAFBAKA8n6Mn1woAAF1L6E8H2gAgwM95QAD0nGsXpJYAQ+feVB0EAYDOfYuW0hUAAEqX1JsOlQdAgJ89xwP27OkV9tqAQnsRoCoIAgDt+RG1PVUAAOipvPI6VxoAAX/JHQ3Yk3cjoKfTCgAKk0eDihAIAMQdrJACAECFnJHMFCUBEOBn7jIAnyZ3VcDMBBCaO1QlEAQABuym0/tyAICa+E85AAT8nY4cAJ8md1HIzAQQnna4KhAIAAzZTaj25QIA1fZPxDplABDgRwTg0+SugZkxCgAIidINggBA3JQKKQAAVMgZSk8Bhxn8AHya3CUw05YCYQbCdIEgANBWiKKytwoAAL3VV1rvac0AhhH+AH3SYhcdaaBAGGEwHRCoIQBWq1aN8uTJQ3369BE/KMFRAACoiS/TAoBhAz9AnyZ3A8z0VIGwwaCfIKghAGZlZVl+ZamncYnOpSsAAJQuqTcd+g6AYYE/QJ83AYteg6FAWGDQLwj0EQCfz2pHhTLOcByHvx36k3pkvk0AQMcSKt8QAKi8i04a6CsABh3+AH2aRD3MVEqBoMOgHxAIAFQqpMNuDABQkwjwBQCDDH6APk0iHWZqoUCQYdBLEAQAahHeYTESAKiJpz0HwKDCH8BPkwiHmVoqEFQQ9AoCAYBahnlQjQYAauJZzwAwiOAH6NMkqmFmoBQIIgzKBkEAYKBCXveLAQBq4kFPADBo8Afw0ySaYWagFQgaCMqEQABgoENft4sDAGriMekAGBT4A/RpEsEwM5QKBAUGZUEgADCUt4GqFw0AVNUzcXZJA0CAnyYeh5lQIEAKBAEEZUAgADBAQa3/pQAANfGhFAAMAvwh46dJxMJMKGCiQNhBEACI20IhBQCACjkjmSmuAVB3+AP4aRKpMBMKWFBAdxB0mg0EAFoIDlTxSwEAoF9KuxzHFQDqDH8AP5eRg+ZQQGEFdAZBJxAIAFQ4GMNnGgBQE587BkBd4Q/gp0lkwkwoIEEBXUHQLgQCACUEC7qQpQAAUJaSHvdjGwABfh57JODd18sO+AXGXd7aXOG6XlWvNuggCABUNfJCaVdoAfDLL7+kuXPn0sqVK2nXrl3022+/UcmSJal27drUqlUr6tSpE+XPn1+ZoLAFgDrCHzJ+3sVa2GDOOyVjewY0eqe0jiBoJRsIAPQuZtCzbQVCB4Dr1q2jBx98kD7++GO64oorqH79+lSuXDkqWLAg7d+/nzZv3iygkIGL6917771KgKBlAAT82b4JtG0AsNPDdQBFZ34KIgQCAJ3FAlp5okDoALBy5cr0wAMP0I033kjFihVLKOqaNWtoypQpVLNmTRo8eLAn4tvp1BIA6gZ/yPqlDgFAXmqNdK4BOEztPd1AMFkmMMAAOGbMGFqwYAF99dVXIqHSsGFDGjduHFWvXj3i42PHjtGAAQPE7Nvx48fFbNvUqVOpdOnSos7GjRtp7NixIkHzyy+/0DnnnEN33nkn3XPPPZE++LOBAweKcXjmrlKlStSrVy/q379/pI4VW1IHXvBrhA4A//zzTzrjjDMse9Zufcsd26yYEgB1gj+AX07vA/Rs3hEBrw4wzOlgnUAwEQQGGABbt25NnTt3pnr16tFff/0lEic8o7ZlyxYqXLiw8Oddd91Fb7/9Ns2aNYsyMzPp7rvvpty5c9OqVavE5y+88IKAwI4dO1KFChVo9erVdMcdd9D48eNFXS7r168X8MfJGe6XgZABcNKkSaIuFyu2BPwbxNLlhQ4ALamiYKWkAKgL/AH8iAB6Ct5dGpkEMCTSBQTNIDDAABh/F+3bt49KlSpFy5cvpyuvvJKysrLEOvs5c+bQP//5T1GdQe6CCy4gnnFr0KCB6Y3Yp08f4jX7S5cuTXijMjAyDL700kumdeJt0eiO99TU0APg2rVr6aOPPqKff/6Z/v777xixJ06c6Kn4djpPCICAPzsy+lsXsOev3mEdLYxQqCsEhggAt27dSlWrVqVNmzbRRRddJACuefPmdODAgZjlVzyFy2vto6dwo2/lm2++mXjqeP78+aZ3OGcE27RpQ6NGjaLbb7/dtE68LWH9qoi/7lAD4GOPPUZDhgwRaxR4DUKuXKePguD/T/YXh98BZAqAOsBfmLJ+AD6/bwuMZ6ZAmIBQBxCMzgRqCIC7d++mjIyMSKTx6RipTsjgZEr79u3p4MGDYoqWC2f+unfvLtb+RRfeiNm0aVOxXjC+8BRw48aNxbRxy5YtYz4uX748cWaPp5uHDx9OQ4cONf0+MLMFXxwnFQg1ADL0cdB169ZN+XjIAYCAv/T7DMCXfh/AgtQKBB0IdYJAHwFwQNaDlD/D+VFmxw8dpycyx+eIr2HDhgngSlZ4rd/ixYsF/DGoOQFAXj/IYMgbQDhRE1927NhBR44cof/+97/00EMP0VNPPUVdunTJUc/MltQ3TThqhBoAy5YtSytWrBBpatVLDAA2OP3XmJJ2BzXrB+BTMtxglE0FggqEqoMgZwI1BEC7GUDerPH666+LZyufumEUO1PAvHGE4Y+ndEePHp0ywHn6l9f/ff311zF1E9mSssOQVAg1APLOoj179tDkyZOVd3cEAHtnEeVXGACDBn+APuXvDRjoQoGgwaDqEPjfQ0RrMsWGiOhpVRcezNHUeFbIygBatTU7O5v69u1LCxcupGXLluVIrBibQF555RXxogUuDGznn39+zCaQL774gpo1a0Zdu3YVu3+tlEcffVTsIN65c6eonsoWK32GoU6oAZDXBrRr146++eYbqlGjRo7jYfhMI1WK8gAYFPAD8KkS8rAjHQoEBQhVBcHjh4imBhMAe/fuLdb5cfYv+uw/Pu6FzwXkwtOx77zzjjgGhgGYgZELr/XjwtO+DH98PuCECRMid0CePHnEDmIuTz/9NFWsWFGAIxfONPIGkn79+omNIFys2JKO20u1MUMNgJwenjFjhkg1x28CYUfNnDlTGX8pDYC6wx+gT5k4hyEKKaA7DKoIgQEGwOhNlNFRzM9RY529cRA0ZwGjD4IuU6aMaMJrC0eMGJHjJuCdwrrMTecAACAASURBVEZ279///jc9++yzxGsA8+bNS1WqVKGePXuKswD5TEEuVmxR6E5LmymhBsCiRYuKE8k5C+imWDl1PNUJ6KnGVxYAdYY/gF+qsMPnUIBIZxBUDQIDDIC4VfRTINQAyH9VvPvuu5FUslP3WTl1PNUJ6KnGVg4AdQU/QF+qUMPnUCCxArrCoCogCADE3aWQAqEGQE5NL1myREz1FipUSJpbZJ2AHm2QUgCoG/wB+qTFNjqCAhEFdINBFSAQAIgbSCEFQg2AtWvXpm3btokdQ/zS6fh3BK9bt86Rq2ScgM7rI6IPzGQA5HcjUrp3AesEfwA/R/GLRlDAlgI6gWC6IRAAaCu0UNlbBUINgGaLTaPl5gMv7RZZJ6AnWgybNgAE+NkNBdSHAuFSACCY2t8AwNQaoYZvCoQaAL1QWcYJ6GyXUhlAXeAPGT8vQhp9QgF7CugCgunIBgIA7cUSanuqQOgAkKd7E20Rd6u0jBPQE9mQtjWAOsAfwM9t6KI9FPBGAdVh0G8IBAB6E2fo1ZECoQNAPvD5kUceoY4dO1K+fPkSivbtt9/SxIkTiXcK83sGk5VUp45bPQE92RhpAUCV4Q/Q5+iGRyMokBYFVAZBPyEQAJiW8MOg5gqEDgA//PBDGjhwIG3fvp2uuuoqqlu3LpUrV44KFChABw4cIH4HIb/Aml9Hwxm9wYMHE59knqxYOXU81QnoqQLUdwAE/KVyCT6HAlDArgKqgqBfEAgAtBsxqO+hAqEDQENLhrxXX32VVq5cSbt27aLff/+dzjrrLOKdwfwamptuuomKFy9uSXorp46nOgE91UC+AqCq8IesX6owSdvn1c7dlLaxzQb+ZvvFStkDY6IUCDMEAgBxKyikQGgBUCEfWDLFFwAE+Fnyhe6VVIM1XfQEVEr2VBhBEAAoOYjQnRsFAIBu1POxrecAqCL8IeOXMsIAcyklSmsFQKMF+VUEQa+mhAGAFgICVfxSAADol9Iux/EUAFWDP4AfAexc3jCaNQcoknrvHPYCAgGAmt2ZwTYXAKiJfz0DQMBf2iIAkJc26bUaOFRwqFo2UDYEAgC1uveCbmwoAXDPnj1i569OxRMAVAn+Apr1A+TpdJfpZ2tg4VAlEJQJgT4CYLus5+mMDOfvuP/z0G/0dmYP4mPMMjIy9Ls5YHFKBUIJgLy79+mnn6Ybb7wxpUCqVJAOgIA/6a4F7EmXFB06UCAwUBhECAQAOohoNPFKgVAC4NSpU8VZgK1bt6Znn32WSpQo4ZW+0vqVCoCqwJ/mWT8An7TwRkceKqA9EKoCgjIygQBADyMdXdtVIJQAyCLt2LGDevToIQ5+fu655+iaa66xq52v9aUBIODPsd8AfI6lQ0OFFNASCIMCgQBAhe4EmBJaADRc/9RTT1H//v3pggsuoLx588ZExLp165SJECkAqAL8aZT1A/ApE/4wxEMFtAJCFUDQTSYQAOhhJKNruwqEGgD5DSDdu3enzZs3U69evXIA4LBhw+zq6Vl91wAI+LPkG0CfJZlQKaAKaAGDOkMgADCgd46elxVaAORp3wEDBlCLFi3EOsCSJUsq7UFXAAj4S+pbQJ/SoQ/j0qSA0jCoKwQCANMUzRjWTIFQAiBv/vjkk09o8uTJdOutt2oRGdoCoKJTvoA+LcIeRiqigJIwmG4IdDIVDABUJKJhBisQSgC86qqraObMmVS+fHltosAxAKYz+6cg/AH8tAl5GKqgAgDBOKfYhUAAoIJRHV6TQgmAOrrbEQAC/oSrAX06RjxsVl0BpWAwndlAOxAIAFQ9rENlHwBQE3fbBkDAH8BPk9iGmXoroAwI6gCBAEC9gz1g1gMANXGoLQAMOfwh46dJUMPMQCmgBAiqDoEAwEDFvO4XAwDUxIOWATDE8Afw0ySYYWagFUg7CKoMgQDAQMe+bhcHANTEY5YAMKTwB/DTJIhhZqgUCC0IJlsTCAAM1T2g+sUCAFX30Cn7lAXANO70BfhpErwwM9QKpBUE05ENBACGOt51ungAoCbeSgmA6cj+Af40iR75ZtagLfI79bDHLVTDw97RdSoFAIGnFAp4BvDw4cM0dOhQWrhwIf38889Uu3ZtmjJlCtWrV08IcOTIEXrooYdo0aJF9Ouvv1LlypWpX79+dOedd4rPd+7cKX5nVubNm0f/+te/aNasWeINXmblp59+olKlSqUKR3x+SgEAoCahkBQAQwR/yPq5D1jd4M39FcvpARDpXse0gaAqmcCAA+ANN9wgXq06bdo0KleuHL388ss0adIk2rJlC5199tl0xx130NKlS2nGjBl0zjnn0HvvvUe9e/emBQsWUPv27enEiRO0b9++mECbPn06TZgwgfbu3UtFihSh33//nbKysmLqdOvWjY4dO0bLli1zH6Qh6gEAqImzEwJgSOAvzOAHYNPkJrVpZpiBMi0gqAIEBhgAGcyKFi1Kr7/+OrVr1y5yN9SpU4fatGlDo0aNoosuuogYEjlLaJToz81uIc4iXnrppfT888+b3mEMjAyX/Pktt9xi8y4Md3UAoCb+NwVAwJ8m3jtpJkBOK3cpa2xQwDEUEBi/HjDAAMjTvxkZGfTBBx9Q8+bNI/dPo0aNKG/evCI7xxnA9evXiylgzhDy7zjz9/bbb9OVV16Z45777LPPqG7durRq1Spq2LCh6T35xBNP0MiRI0WGsGDBgsretyoaBgBU0SsmNoURAHXL+gHwNLmZAm6mboDoOwj6nQmMhkANAXD37t0C7IySP39+4h+zwpCWL18+mjNnDpUuXZpeeeUV6tq1K5133nn09ddf0/HjxwUEvvjiiwIKc+fOTc899xzdeuutpv3x9DBDIk8hJyo1atSgJk2a0NSpUwN+Z8u/PACgfE096TEHAAY8+6cy/AH0PAlxdOqxAiqDYWgg0EcArJK1ivJkFHEcVScOHaFtmVfkaD9s2DAaPny4ab/btm2j2267jVasWEF58uQRU7fVqlUjzuR9+eWX9Pjjjwvg4/9WqlRJ1Bs0aJDYNNKiRYuYPnlKuWzZsmK6eMCAAabjrVmzRmQGP/30U+KpZBR7CgAA7emVttoxAHjl6b/GfDPIxx2/qsEfgM+3KMNAPiqgGhD6CoF+ZwHZr5wJ1BAA7WQAjfA9evQo8TOLAY7X/PHu3/nz51NmZqaAveg1grfffjt9//33tGTJkpjof+mll6hHjx70ww8/UMmSJU3vDP583bp1YloZxb4CAED7mqWlRVoB0Cf4UwX8AHxpCXEMmmYFVAFC30DQbwjUFAB5x230FLCdMD1w4IA41mX8+PHUuXNnAYDvvPOO2BRilF69etGOHTvEjuDowtO6Z511lgBHs8JQyYA5ZswYuvvuu+2YhbqnFAAAahIKEQB8IYuokI8ZwJDAH6BPkxsBZvqiQLphMLAQuOIQ0dRMcYyJU6hKFQDGs0LWFLAdW999913Kzs6m6tWr09atW+mBBx6gAgUK0MqVK+mMM84Qa/V++eUXeuqpp8QU8PLly+muu+6iiRMniv8ahdvy1DHDYuvWrU0vmXf9Mvjx5o9ixYqlkgWfmygAANQkLNICgAGHP0CfJsEPM9OqQLpgMJAQ+NshotuCC4B8WDOv6eMp3RIlSlCnTp1o9OjRIvPH5ccffxSfc7Zv//79AgJ5U0j//v0pV65ckTgfPHiwOEOQD4bmjSJmhdf+cXbx//7v/9J6f+g8OABQE+/5DoABhj+AnyZBDzOVUiAdIBg4CNQQADkTxxs6+vTpI35QgqMAAFATX/oKgAGEP0CfJoEOM7VQwE8YDBQEagiAdqaAtQheGBlRAACoSTAECQD93OwB8NMkwGGmlgoECgT92BQCANQyzoNqNABQE8/6BoAeZ//8gj+AnyaBDTMDoYBfIOh5NtBrCAQABiLeg3IRAEBNPOkLAAL+NIkGmAkF1FTAaxD0HABZVi8hEACoZuCG1CoAoCaO9xwAAwB/yPppEswwM9AKeA2BLJ7nIOgVBAIAAx37ul0cAFATj+kMgF5P+wL81A9iL3zkB2ior6y6FnrtH08hEABIxqvgsAtY3XvMrWUAQLcKEon3GU6YMEG875APpeRX3XTo0CHSc7du3Wj27NkxI7Vq1SrHq2+SmeIpAGqc/fMCLCSERGi6UFl/rwEkNE52caFe+sBTAPRqKhgZQBfRhKayFQAASlB08eLFtGrVKvEy6o4dO5oC4E8//UQzZ86MjJY/f34qXry45dE9A0BN4U9l8LDsVE0qBlVrL+FEE9f6ZqZXWmsHgQBA32IOA6VWAACYWiNbNfg0c7MM4MGDB2nRokW2+oqu7AkAAv4c+yO6oVtA8urhaPXi3NpvdRzd6qXTLzJ8kk77zXztlT2eQqDsqWAAoG5fA4G2FwAo2b2JAJDhL1++fCLr16xZMxo1ahSdeeaZlkfXDQC9Wvcn48FoWfSoiuka14mtaAMFUingFYylGpc/92JsbSAQAGglRFDHJwUAgJKFNgPAuXPnUqFChcR7C7dt20b8nsMiRYrQmjVrxCt2zMrx48eJf4zCAFihQgWiF7KICmW4t9rD7J8X8OcngPk5lntHogcoIEcBL8AskWVejKUFBAIA5QQrepGiAABQioynOzEDwPghtm/fTlWqVKEPPviAmjdvbmrB8OHDacSIETk/UxwAdYU/QJ/kGwHdaa2AF4AWL4gXY3gGgbKmggGAWt8XQTMeACjZo1YAkIcsWbKkmAbu1auX/xlAjbJ/XoKZl31LDit0BwXSpoAXoGZcjOy+PQNANlgGBGoIgDgGJm23nucDAwAlS2wFAL///nuqWLGi2BTSvn17SxZIWwMI+COAn6WQQyUoEKOAbFgLJQT6CIC04SBRURfLhQ4fIqpVjLKysigjw0U/uI+UVQAAKME1R44coa1bt4qeateuTRMnTqSmTZtSiRIlxA9P5Xbq1InKlCkj1gA++OCDdPjwYdq0aRPxcTBWiuoAKHvq1wtI86JPK75DHSgQJAW8AEHZfXqWCXSbBQQABulW0P5aAIASXLhs2TIBfPGla9euNG3aNHEo9Pr164mPgilXrhy1bNmSRo4cSaVLl7Y8uhQA9Cj7pzr8AfwshxkqQgHLCsiGNtn9KQmBAEDL8YWK3isAAPReYykjhAUAZcKazL6kOBGdQIEAKiAT3GT2BQDEFHAAbzeplwQAlCqnd525BkANsn8ygU1mX955FT1DgWAoIBPcZPalHAQiAxiMgA/IVQAANXGkigAoc+pXFrDJ6keTsNDKzItpkxR7N9HFUvpBJ/IVkAVvsvrhK/QEAp2uBQQAyg869OhYAQCgY+n8begKAEOS/QP8+RuTyUaTBXtWrwhQaFUp7+vJgDcZfRhX6gkAcudOIBAA6H0AYgTLCgAALUuV3oqqAaBK2T+/wC8Z1IQdQPwGvlR3Y5j9kcoXfmnjFuLcto+OEU8gEACY6jbE54orAABU3EGGeY4BUPHsn1t4c9vezP2pHqB2Q8avB65du9zWl62TW3sStYf+1pT1Qie3EOe2vXJZQA0zgDgI2tr9o2MtAKAmXnMEgIA/y971G2a8eNhavlgXFf3WyYWppk2huzVFZerkFuLctlcKAjUEQBwEbe2e0bEWAFATr6kCgLKmft1m7ty2Z7erBDMyH7hehLRKWsm6PpU1V0lvGTq5hTi37T2FQDtTwQBAWbcv+pGgAABQgoh+dAEAPK2yW/hT6eEaHzsyHray4lFlnWRdI/cDza2p6VYnNxDnpm301aV9LSAA0FqwoZYvCgAAfZHZ/SC2AdCD6V8Vsn9u4E83oHH7wHUadbrp5PQ6VYFv3fR2E5duQM5NW2UgEAAo63ZFPxIUAABKENGPLoICgG4Azk1b3R6yfsOJ7vrIvgfdQI4VW3TX240+bkDOTVslpoEBgFZuD9TxSQEAoE9Cux3GFgAi+xeRW/cHrVncuHn4xveXbn1SQb2MB76bey9IWrvRIVFbJ/q48ambtkpkAQGAXoQh+nSoAADQoXB+NwsCAKZ62CfT1EnbdMONHzFi9wGcTk2c+DBeQ1kA4NQ3Ount9BrttrOrCffvxo9u2qY9CxgSABw7diwNGjSI7rnnHpo8ebKQ/ccff6QHHniA3n//fTp8+DBVr16dHn74YerUqZP4fOfOnTRy5EhaunSpqFuuXDm6+eabRZ18+fKJOsuWLaNJkybRJ598QvxMrFq1qujzpptushu2qE9EAEBNwsAyAAYw++cEHGSATqpxZTyINAk/V2am0tFN5/BBavVS6S9DQz8hUIa9rFpaNoSEAADXrl1L119/PWVkZFDTpk0jANiyZUs6ePAgPfXUU3TWWWfRnDlzaNiwYfTpp59S7dq1acmSJfTqq69Sly5d6LzzzqPNmzdTz5496ZZbbqHHH39cBPpjjz1Gv//+O7Vp04ZKly5Nb731Ft133330+uuv09VXX536ZkCNGAUAgJoEhO4AmOohJDP75wT+3NgXbbush5MmYZnQTFl6WtUBup9USobuTrW0C4FOx3GbQUxrFjDgAHjkyBG69NJLaerUqTRq1CiqVatWBACLFClC06ZNE0BnlDPPPJPGjRtHt99+u+mtPmHCBNFm+/btCb8K2rVrJ2DwhRdesPp1gXqnFAAAahIKYQVAuw80u/Bnt3+r4eLm4WZ1DBXreaWn1WuF7laVslbPrp5+QaBdu8yu1pMMIA+U7FxADQGQs3F58uQR2Tj+yZ8/v/gxK127dqUSJUqIadomTZrEACBnAHkq98UXX6RixYrRvHnzqEePHrRx40aR8TMrQ4YMEZlBzhImKo0aNaIGDRpEsoTWIhu1WAEAoCZxYAkAFZ3+dQoFdtvZgT+7fbsJExkPKzfj+9XWT01TXVMYNPdTbzt6hh4CVQHAF7KICmWkulUSf34KVuMr8LTt8OHDc7SbO3cujR49mngKuECBAjkAkKd/b7jhBnrvvfcob968VKhQIXrttdeIwdCsbN26lerUqSPAjsHTrDBEckZx3bp1dOGFFzq/1pC2BABq4ngAYHJHqQp/htV2HqCahGTETD9BxI420NyOWqnr2tHTDgTa6TfaSqftovvwJAsYMADcvXu3WM9nFLMMINepW7eu2OBRs2ZNUTU+A9i3b1+xeYPX8fEawEWLFolM4cqVK+niiy+OCcAffviBGjduLPqYMWOGaXB+9NFHYt0fTxHfeuutqQMYNXIoAADUJChSAmCIs3+qw5/sh5ZKIesG/i7e/42lS9lUopqlemaVZECC48E9aOhGbxnm2NETEGiiuJ9TwJIygFbeBcwwd91114mpYqOcOHGCcuXKRblz56avv/46srEjOlPXokUL8ftnnnkm0m7Pnj0C/Hhad9asWaJ9fFm+fDnx2r+JEyfSHXfcISO0Q9kHAFATtwMAEzvKCgA6eXBGA4obCIm33M5DVOXwdKupk2tz4ocw622mcTx4e6UpADA8AMjHuuzatSvmgrt3707nn38+DRw4kLKzs0VmcMuWLXTBBRdE6rVq1YoqVapE06dPF7/jzB/vHOap35dffjkGKI1GfBQMZ/5480ifPn2cfI2gzSkFAICahEKYANAOWMiEP6sZKSNknDw4jba6Q4kdHxnXbFffRLemE93DqLdT3a3qa0VTryHQig2pvuJ9nQYOaAbQTOPoKeA///yTatSoQWXLlhVr+nj3L2cN+Qw/Psqlbdu2Av64DQPh7NmzY+CvTJkyYghj2pfPF+zXr19kWN5cwptPUOwpAAC0p1faaicFwJBO/8qCP7dgYvWBGZRMoF34c6uvLBCUAQvp+AKwq7dT8Iu/NitxbUVTqxBopS8z/Z22i+7LNwgMKQCy1t9++y099NBD9PHHHxMfF8NTv/fff3/kWBie7uWsoVnhDCKXbt26CTiML7xekDODKPYUAADa0ytttcMCgHYedqkA0EpfMuHEygNTdwi0oqksALF6s9nRXQYsWLVLRj07enulezJ9rehpFQDZfiv9eXEPAQBNotUHWJVxj6AP5woAAJ1r52tLAGCs3Kngj2sne3jKBD8nmZPoNk4eer4G36nB7MKIVY1zbTC/muxa1q7SDgA6hQxrlsit5ZXeTqz0CwKd3AtO2sRrAAAEADq5L3RvAwDUxIMJATBA0792HnipANAN/CUCEg6VsEKJHd+wTqngL5nGZrdkKt2DBoGy9TY0dRPbbiAQWcBTHvAhq5ZyvbjVZ54Ptlo1BfW8UQAA6I2u0nsFANrLACZ6gCYDE5lQEmYgkQ1/hudlQqCMrJH0mzyqQ9kAaCe2k+mcKK5T6QkABAB6eb+gb2cKAACd6eZ7KwDgacmdZv8SgYmdh2O84508LBMFT6qHqO9Bd2pAOzDiGLDj3/RUN/HVytI8CHqnyrZ6EdteQ6ATvzhpEx9hvkwD+5BVQwYwXd+U+o0LANTEZ6Y3dYCmf9kNVkFDJgAmfEACSCJ3hmW/JDnY2bLO8fdjAhCUAYEyoMGLrw+rejuGP7PXqtoAbhUBkLWQ4U/PIVBDAKxWrZo4koXP3MO5e17c8enrEwCYPu1tjRx0ALT60PMU/hK/bzzWVyYPSxlAIushZiuwUlS26pdkMGIKf1a1Nuyzobmd6XcZ0KCa3myPK83jtDaLbRUhUIYvAYBR0ewDrMq8d9CXfQUAgPY1S0sLAOBJ2WUBYMwDMh5GEuxKFQZE70y18KDkJmEGkqQgkkzneK3539A75rvH1nS7EeNmmifabX1KbwCgy6/86HcD+wBVmAJ26a8QNQcAauJsAKAPAJgKSHwAQNWygFYzgJbXV0bDtl29PYBAGVkjWV8hVrVOlm01zf451TwKuK1CYCo9rW4GSdWPmeZO2sT3gwwgMoCy7mcd+gEA6uAlIsoBgFj/l8NzVnf+5shKmWVHkq0BDEkWUAaQJNSavWcAYKLpYANAoHeOWHed/bMS3ykyrk6mgb0EQFl/PHkKgcgAavLEDYeZAEBN/BxkALQFGrQpocccAWAK+Pv2W6KqVU8NCSBJqL2lDKBZJirVWsAUmidae6njtLut+yDBhpuUwB2lN8c2l0h8R2dYDehOkgX0EgCdwpzyWUAAoCZP3HCYCQDUxM8AwNRTwFIA0OQBGXlIAgBtAWBKGOHePuV3hObs1i10AwBPaRoH3d++kvgLT2geH+MAQDlPCGMdIABQjp7oRYoCAEApMnrfCQDQww0gJlORDCXLo9zamDMlXaJ+YZIh4U+RkTqtkRsAdAvdAMA4ADwV4wyA0XFteEvEtw8AyON5OQ2MDKDJciGnjycfYNWpaWgnRwEAoBwdPe8lBgAbF/VkvGrnJp5etTqgnWkso0+rbTzbARwHgPHwx3ZaeUCGFQAtTf+eyvZF4og1T5D9i461CJR4uA5QBjRYvT+S1bN6H3AftjW3CoDcOWf9PJoCDi0A8oVzFtAHqMIuYBl3Yzj6AABK8POKFStowoQJ9Nlnn9HevXtp4cKF1KFDh0jP2dnZNGzYMHruuefo4MGDdMUVV9C0adOoaszim+SGeA2AMuCPr8DOQ0wnAIxAoJEFRAYwErC2YYRbAgBz3PB27h3bmtsFQLaOY1zyFLAOAMg2erYRxE8A7J1FlD/D+RPu+CGiqZmUlZVFGRku+nFuAVp6rAAAUILAixcvplWrVlGdOnWoY8eOOQBw3LhxNGbMGJo9ezZVrlyZhg4dSps2baItW7ZQgQIFLFkAAPRwCjgKSAxnmE0B82eRaWAAYEzcWgKSBJtAzNYAGp2nygBiyj326yPVtLuxBjB+GjiS4UYGUAgKACQiAKClZ7POlQCAkr2XK1euGADk7F+5cuVowIABdP/994vR+C+q0qVL06xZs6hz586WLNABAO1kMKIv2mo7z6aADQCMNspkejIVjHBzAEkSIEl04LaVncAAbvvAbbSI3umeZNo9CGsA+ZJlTOkDAAGAlh7MmlcCAEp2YDwAbt++napUqULr16+nWrVOL2Rq3Lix+PeUKVMsWRABwA0HiYrKT8fLmAK2CnLxF2y1nScAyMYkektConemJliPFsTXwVn2jZNjSaLBO9X7aT0CQBmwYOkGtlDJqtbcleNzAJPBdpIdwGZ/3Dg5Bob78XITiNIAyMYtP0x0m7fTqpFnBaaALdx14a4CAJTs/3gAXL16tVjzt2fPHipbtmxktOuvv5647quvvmpqwfHjx4l/jMI3dYUKFYgAgAk9ZvUYGO7A0avg4l+ZZfHVZOKhV6Ka5UjTEUosTQFHw7ahRqq3gTjU3KreOmrtGABTaZ5Ea6tvArECYABAAKDlL0NU9FQBAKBkeWUB4PDhw2nEiBE5rQsxAIoHn4ODoM0emEnfUWslJkIAfyyDjKxU0nVpiaDE7P20FjW3Cn9WYMVKKMisI0PvHH/gmIF3MqPjdOaq8QCYTONkUG0V/tz4RgbUezIFzBeFDKDM2wV9uVQAAOhSwPjmsqaAkQE0d4xn08DGcFbWo8WZlmzql6sCSOIyrhKAxAxKDLdA75NKOPojxwT+7ABgKvgCAOo3BVytWjXKkycP9enTR/ygBEcBAKBkXybaBMIbQHgjCBeezi1VqpSzTSAeZABlrP/j67KTvYiW3U47pwDI45lNU5o+JKONYyBM8FA0qgVx7Z9j/1hdC2gFuJPoHqTNNvFfQbbuhwR6JwTA+Ng2/m0R/FL9QRMUAOTr9CQLiAyg5CcuunOjAADQjXqn2h45coS2bt0q/lW7dm2aOHEiNW3alEqUKEEVK1YkPgZm7NixMcfAfP75586OgQEAJvVYsoen5XVqNmJCFvzxkKkenjbMklpVFpBYgpIUlgc522pcuh29E/1hY/SV8g+cJHo7gexUMaxLBhAAiF3AUr9EFe0MACjBMcuWLRPAF1+6du0qsnzGQdDTp08XB0E3atSIpk6dSpxat1q83AUcpAwg62lnM4ibB2UYYMQJlCTboeoGAqF34m8LmZo71TkVtDcsWAAAIABJREFU/LH1oQfAw4eIahXz9HBl7AK2+lRFPQCgJjEAADzpqFRTwMkA0HC1rSM04uIj1cPRqG5nHRq3sfLwTHeo2slMyQQSvu5UutvRO2haW4lrq3/ouMloW9EVAAgATPf3GMY/rQAAUJNoCDIAWoG2aDd5DYFuQ8IOjOgCf3Z9JGA9yfo0txpHt4fep/448lDvVBqrAn8y7ydP1gAiAyjz1kdfLhUAALoU0K/mAMDTSssAQC8AJdVD0ixWrDw4/YoxK+PYyQJ6oXG8jXY1h95WvBxbx4rGVnT1I/sHADy5yTAzM5MIB0HbD/aQtQAAauJwAGCso1SDQCsPyfhQs/LQVDE8VYFAu5qHRW+Z4G1FYyu62oE/txBnxR4r9xUygIeIpnp7aLUVP6COdwoAAL3TVmrPAED7AMgt7MCKkylLKw/IIGT+4q/Bjq5GWyf6mmnnRHNZUCD1prbRmRO9nYKgHX2t6goAPOVsTAHbiHpU9VoBAKDXCkvqHwDoDADtQmAqWLHzcEzkeqsPTUmh41k3TqHECZi40R16nw6BRBDuRF87ugIAgw+AY8aMoQULFtBXX31FBQsWpIYNG4oj0KpXrx4JwF69etEHH3wgXo1apEiRSJ3zzz8/UofP0o0vr7zyCnXu3DnH71etWkWNGzemiy66iDZsSPVeSc++CrXtGACoiet0AECnsGW4wC5QWJkGdtq3V2Fh56HplQ0y+7XrM7OxZUJJfP/QW6a3T/dlR1cd4Y+vFFPA9qaAW7duLSCtXr169Ndff9HgwYNp8+bN4rzbwoULi+Dho9AY9vh83P379xO/8pTBbceOHeJtI1wYAGfOnEncn1GKFStGBQoUiAlmPlKtTp06dN5559FPP/0EAHRwqwMAHYiWjiYAwJyq2wFAt3Aqw+d2HpoyxvOzDxkgKNveoOqdbq3t6GoX/jgG7PTvJfADAO0BYLwv9u3bJ954tXz5crryyitNb29+IcIll1wiXqRQpUqVCAAuXLiQOnTokPQrgWGzatWqAhwXLVoEAHTwBQoAdCBaOpoAAM1V1wEC3TzQ0hFrTsdMN5gYdkNvpx5M3c6utgDAOE01XAO4e/duysjIiFxI/vz5iX9SFYY6BrRNmzaJKdr4cvToURoyZAi9/vrrYto4X758EQAsV64cHT9+nM4991y68847qXv37iIzaBTOEE6bNo1Wr15No0aNAgCmckaCzwGADoXzu1kYAJA1dQIRdiHQ6Th2fW73YWm3fxXrO/GfzOuA5jLVPN2XE139hj+21omdiRTTPgN4eRZR3tPgZjsy/jpEtCYzR7Nhw4aJqdtk5e+//6b27duLN199/PHHMVX5LVgPPvggMQDy+sC33347kv3jiiNHjqRmzZpRoUKF6L333iMeb/z48dSvXz/Rz7fffiveprVy5UrxNi22BRlA2949CdvZ/J4yFOUVAAAmd5FKECjzIaR8YCYw0G8QDLvmXuntVFcn8CcD4JzaaxbGAMCTAOgkA3jXXXfR4sWLBfyVL18+Rt6srCz6+eefae/evfT444/TDz/8QLyZI36Nn9HokUceEWsC2Y4TJ05QgwYNqEePHiIzyAUA6PwpAQB0rp2vLQGA8gEwukcZD1CZDx87wWXnYesElO3YEl9Xhq7Jxvdbc5W1lhnPbnW1o1O03W7Hdds+2hYA4EkAZGCLngJO9X1w9913i2ndFStWUOXKlZNW/+OPP6h48eI0Y8YM6tKli2ldzhBeffXVdOzYMfr9999FfWPDCDfgbCPnsfh3nDHk7CGKNQUAgNZ0SnutsAAgC+0UGmTCTSobZD5onASX0wds9Fgy9bJ6Dal0TdVPOnTXVWtDSyuay9TVqV4ybJDRh6EbANAeADKE9e3bl3gDx7Jly8T6v1SF1/kx0PG0cLdu3Uyrjx49mp544gmxa5hhj3cVRxduu3TpUpo/f74ATmPHcaqx8TmmgLWJAV0A0A3A2XlgJXJcOqDGryBy+mC1Yl86dUsEKDIf5lY0iK4TVK3t6mC3vhvd3Prbbfv4awUA2gPA3r1705w5c0T2L/rsP34tHZ8LuH37dnr11VepZcuWVLJkSfr+++9p7NixYvr3yy+/FDuG33zzTXGkC0/z8pTw+++/T/fff7/4GTFihGk4YgrY7l16uj4ygM6187VlmADQLUSmE2a8CAo3D1W79gRNO7vXD63tKna6vhvtZMCbjD6irx4AaA8AzQ5wZj15/R5n9/jw59tvv50+++wzOnDgAJUuXVocD8Nr/AxgXLJkCQ0aNEgcC8MZRT7jj9cT9uzZk3Lnzg0AdH57mrYEAEoW1KvuAID2lA0CyLh5oNpTK2ftIOhnRwNobUetnHXd6icD3mT0AQCMUuDULmC7awDdRRJa+6kAANBPtV2MFTYAdJsF5PY6QozbB6mLEEvYVEcdregAra2olLqOWx1lgZusfowrRgbQXgYwdaSghmoKAABV80gCe3QCQBnwJqsPXUDQ7UPUjzAOCghCaznRIktHGeAmo494VQCAAEA5d4q6vQAA1fVNjGVhBECZEKgqCMp6iPoZxrqCILSWFyWytJQFbrL6iVYIAHgSAPmwZT5ipU+fPuIHJTgKAAA18WVYATCIECjr4alC6KoOg9BabpTI1FMmtMnsC1PApxTAGkC5N4+CvQEAFXSKmUkAQPmO8hNeZD445Sshp0c/9UxmMbSW40+jF6/0lAltMvsCAAIA5d5B6vYGAFTXN1pPAcvO3Fk5zNapK70CF68enE6v0892Xmma6BqgtXzveqmpTGCT2RemgKMUQAZQ/k2lWI8AQMUcksgcLzOAPGa1czdJV0I2tMnuL9EFO4EXLx+W0h2Thg6daBr2LJ8bN9nV28/4lQ1ssvtj3T1Z/8cdHz5EVKuY7der2YmFyLPi8iyivBl2msbWBQA6106TlgBATRwFADzpKL8gUJOwgJlQQCsFvIA1L/oEABIRAFCre8uJsQBAJ6qloY2OAOgVsAEC0xCAGBIKuFTAC1Dzok9kAE85GgDoMuLVbw4AVN9HwkIA4GlHAQA1CVqYCQWiFPAC1rzoEwAIAAzLjQsA1MTTugIgsoCaBBjMhAIeKeAVpHnVLwAQAOjRraBctwBA5VxibhAA0FwXZAM1CWCYGUoFvIQ0L/vGGkCsAQzDDQsA1MTLAMDEjgIEahLEMDNUCngJaCykl/0DAAGAYbhZAYCaeFlnAPRqGjjadYBATQIZZoZCAS/hzGv4C8wUcJ4solwujoHJPkR0ItPTI2tCcTMofJEAQIWdE20aADC1o8IKgU4ftmHVK3UkxdaAvtYVc6qV9RFO1vR6nEBkAAGAdsMqdPUBgJq43GsAZBm8OAw6HVm6oIKN1w89w1dB1S/VrQ59UymU/HO/9PN6HM/gj+Xz8yBoAKC7gA5BawCgJk4GANp3lO4g4/WDzo6iumsZf63Q1o731QA/wwqvfQcAPKU0poDl3SSK9gQAVNQx8WYFAQD5mvwGCb/HcxNOXj/Y3Nhm1lYXbaGrbM/7Mw1rZrUfvgQAAgC9uWPU6xUAqJ5PTC0CALp3lGrA4sfDzL1q9npIt8bQ1J6/nNROp8Z+jA0ABAA6uS90bAMA1MRrQQHAdGQBVche+fHgUj2UZcEhtPQ/k66C5n7ZAAAEAKr+XSrLPgCgLCVT9DN8+HAaMWJETK3q1avTV199ZckCAKAlmRxVkgUmxuB+PagcXSwaBVaBoMexH/eVp/DHkYdNIIG9/3S8MACgT15jAJw/fz598MEHkRHz5s1LZ511liUL/ABANsTrncDGxcp+WFkSEZWgABTQUgE/4I+FAQBGhQc2gWh5r9gxGgBoRy0XdRkAFy1aRBs2bHDUS9AAkEUABDoKBTSCAqFSwC/4AwDGhRUAMPD3GQDQJxczAE6YMIEyMzOpQIECdPnll9OYMWOoYsWKliwAAFqSCZWgABQImAIAQHsOjTwrcA6gPeFCWBsA6JPTFy9eTEeOHCFe97d3716xHvCHH36gzZs3U9GiRXNYcfz4ceIfo/BNXaFCBaINB4mKuni9T4rr9WsK2DADWUCfAhDDQAENFfAT/pABRAZQw1vElckAQFfyOW988OBBqlSpEk2cOJF69OiRoyOzTSOiUsAAkC8JEOg8jtASCgRVAb/hDwAIAAzqvZTougCAafR4vXr1qEWLFmIqOL6kKwPIdiALmMagwNBQAAoIBfwGQM83gPBFYRcwolshBQCAaXIGTwfz+j/O9PXr1y+lFX6tAUwHACILmNL9qAAFQqWA3/DnS/YPABiqGNbhYgGAPnnp/vvvp2uuuUZM++7Zs4eGDRsmdgRv2bKFSpYsmdKKoAMgIDBlCKACFAiFAumAPwCgSWjZ3AW8YsUKsdHxs88+E+vcFy5cSB06dIh0vGDBAnrmmWfE5/v376f169dTrVq1TGM6Ozub2rZtS0uWLMnRz4cffkhDhw6lTZs2UeHChalr1640evRo4mPVUOwpAAC0p5fj2p07dya+QX799VcBfI0aNRJBW6VKFUt9hgEAAYGWQgGVoEBgFUgX/AEA3QMgb3RctWoV1alThzp27JgD3F566SXasWMHlStXjnr27JkUACdNmkTvv/8+cZ/RILlx40aqX78+Pfzww3TjjTeKjZR33nkntWvXjh5//PHA3hdeXRgA0CtlJffrJwCy6X6vAzTkwoYQyYGD7qCARgqkCwB9Wf/HfgjJGsBcuXLlAEAjDHfu3EmVK1dOCIA8M3b11VfTp59+SmXLlo3pZ/DgwQIM165dG4nqN998k66//nr6+eefTU/U0Cj8fTcVAOi75M4GDAsAIgvoLD6StTJ7qAK07ekMDe3p5aR2uuDPt+yfpgC4e/duysg4ffRY/vz5iX+SFacA+Ntvv1HdunXFxshrr72W4vsZMGAAffLJJ7Ry5crI8Px2rauuuoo++ugjatKkiZPQC20bAKAmrg8TAAICrQel1w/NoIMi9LMea17W9NoPqWwPZAaQ1hFRkVSXnuTzI0R0aY7Pef06b170AgB79epFJ06coBkzZoju4wHwvffeozZt2tDLL78ssn4//vgjdenSRQDhnDlzxP+jWFcAAGhdq7TWDBsAAgLNwy3dD8poq3SBQ2iW1q+ulIOr4B8AoJmbTgKgXxnAN954gzjDx5tDihQ5Ca5mmUQ+O5dfpHD06FGRieQNIYMGDaK5c+fSDTfckDLeUOG0AgBATaIhjAAICPT/LDRZt4PfcKgCRDjRzm+dnNjoZRtV/AYATAyAWVlZMVPAVuLByRTwvffeS08++STlzp07MgRnA/nf//jHP2jZsmWR3/MuYd5pXLx4ceI1hTVq1BBTw3y2Lop1BQCA1rVKa02/AZAvNl0bQeKFDttDUpWHYloDPoSDI87T43Tf4I8vz89NIJKmgP0CQJ7O/eWXX2KC4OKLL6YpU6aII9R444hZeeSRR2jWrFlih3GePHnSE0SajgoA1MRxYQbAMGQCAX2a3Ig+mRl0GFQp3gGAiYL65BSwVQDklxts3bpVdFa7dm3xmtOmTZtSiRIlxEsP+Oy/7777TpyDy8e28JRt9erVqUyZMuLHrJhlEvmswdatW4vMIJ8tOHLkSJo3b17MmYM+3abaDwMA1MSFYQfAIEKgSg9BTW6DUJoZNBhULe4BgHIAkKdoGfjiCx/UzBk6/unevXuOz5NtKjEDwGbNmtG6deuIX5d6ySWXiJcq8MYQFPsKAADta5aWFgDA07Lr/EBU7eGXlmDGoI4VQOw7li5hQwCgHACU7xn06LUCAECvFZbUfzoAkE1XZR1gvIy6PQgBfpJuBHQjFED8ywsEACAAUF406dUTAFATfwEAczpK9YcgoE+Tm0tzM3EfOHegr/DHZoZkE4hzj6ClnwoAAP1U28VYAMDE4qn2AAT4uQh0NHWsAO4D+9IBAJNpZm8TiH310SLdCgAA0+0Bi+MDAJMLle6HH6DPYiCjmi8K4H6wJjMAEABoLVKCWQsAqIlfAYDWHOXngw/QZ80nqJVeBXBPJNYfAAgATO/dmd7RAYDp1d/y6OkCQDZQ1Y0gqcTz4sEH6EulOj5XWQHcE6e94zv88dBYA6jy7RE62wCAmrgcAOjeUXYffoA995qjB/UVCOt9AQBMFZtYA5hKId0/BwBq4kEAoCaOgplQAApooQAAMJWbTgJgtf9v71ygbKzeP/5oNDWTJkmUUUi5rJTKqsgUUUxJpIsujGuiQYpQiFbSkEtNyS2SS8XM0iBqmFUmxZISaYpyywxFF/qTX0X5r+/+/97zP+eYmXPOnDN77/ec717LWnXmfd/97M+z3/f9vns/+9n16qkt1tLT09U/lughQAHoEl9SALrEUTSTBEjAFQQoAAO5iSOAgQi5/e8UgC7xIAWgSxxFM0mABFxBgAIwkJsoAAMRcvvfKQBd4kGTAhCI3LoQxCXupZkkQAIaCRgRf2gfF4Fo9DKrCkSAAjAQIUv+TgFoiSNoBgmQgOsJUAAG40KOAAZDyc3HUAC6xHsUgC5xlIVmhvuyi9bRX3KxsLNqMilc35fZTI4AlhkdT4w8AQrAyDMtlytSAJYL1qi8qK6Xm1uEIXlEZTcPq1G6+sQpRmoVgJkikhAGp/+IyECuAg6DoO2nUgDa7qH/2kcB6BJHGTTT2EvNr82mhGGst99g13Nd1cb6igsF4O+//y5JSUmu8zENDkyAAjAwIyuOMC0AAcHUi90KB1hshLGXWQhMIt13YrHNIeDmoaUQMNp3KADZNy0iQAFokTNKM4UC0CWO0mim0ReZxna6vapIi1+38zBtv9H7hgLQtPtZvxcBCkCXdAcKQJc4SpOZRl9imtoYTdVQBNrjTaP3DgWgPR2BlggFoEs6AQWgSxylwUyjLzAN7YvWKigC7fCs0fuHAtCOTkArFAEKQJd0BApAlziqnM00+vIq57bFwuUpAs172eg9RAFovgPQAg8BCkCXdAYKQJc4qhzNNPriKsd2xdqlKQLNetzofeRCAVivXj2Ji4uT9PR09Y8leghQALrElzYIQKDiy8tMhzH60jLT5KiulfeRGfcav49cKACZBsZMX9VRKwWgDsoRqIMCMAIQXXoJ4y8tl3Kz3WyKQP0eMn4vUQDqdzprLJEABaBLOgcFoEscFWEzjb+wItweXs6XAEWg3h5h/H6iANTrcNZWKgEKQJd0EApAlzgqwmYaf2FFuD28HAWgyT5g/H6iADTpftbtR4AC0CVdggLQJY6KoJnGX1YRbAsvVTIBjgLq6x3G7ykKQH3OZk0BCVAABkRkxwEUgHb4QacVxl9WOhsbw3VRAOpzvvF7igJQn7NZU0ACFIABEdlxAAWgHX7QZYXxF5WuhrIeRYAiUE9HMH5fUQDqcTRrCYoABWBQmCJ30NSpU+XFF1+Un376SRo3biyvvPKKXHfddQEroAAMiCiqDjD+oooqmvY3hgJQj4+M31dRLADHjBkjzz77rI8j69evL9u2bfP8tn79ehkxYoRs2LBB5Ra86qqrJDc3VxISEtQxzz//vKxYsUI2b94s8fHxcvjwYT0dI0ZroQDU6PhFixZJWlqaTJ8+Xa6//np56aWXJCsrS7Zv3y7VqlUr1RIKQI2OsqAq4y8qCxjEkgkUgHq8bfy+cqEADDYRNARgdna25OXleZxZsWJFqVq1qvp/iL/U1FR56qmnpH379oK/bdmyRTp06CBnnHGGOmb06NFSuXJlKSoqktmzZ1MAlvNtQQFYzoC9Lw/Rd+2118qrr76qfv7333/loosukgEDBsjw4cMpADX6wvaqjL+obAcUZfZRAOpxqPH7yoUCMNhE0BCAOTk5avSuuNK0aVO59dZb5bnnngvo7Llz58qgQYMoAAOSCu8ACsDw+AV99t9//y2JiYnqC6ljx46e87p166Y6+dKlS32u9ddffwn+OQU34cUXXyzyyV6RSklB1xvpA+vWKYj0JXm9Ygjs3H05ucQQAd5Xepxt/L46+j8iKRerZ/4555xTLo32zBbJeBH5v6nVspX/iMgwKSwslKSk/3/nYLTOGbHzvi4EIMKb0K4zzzxTmjVrJi+88IJ6bx08eFCqV68umZmZ8vbbb8vOnTulQYMGaso3JSXlFPMoAMvmsVDPogAMlVgZj9+/f78kJyfLunXr1I3hlKFDh0p+fr6KifC/mfzjKcpYNU8jARIgARKwiAAE0CWXXFIuFv35559Sp04dFWcebqlUqZIcPXrU5zKYpoXY8y/vv/++OhZxfz/++KOKB9y3b598/fXXUlBQoN57VapUkYkTJ6rYv3nz5slrr72m/n7ZZZf5XI4CMFzPBXc+BWBwnMI+KlQB6D8CiC/GWrVqyd69e8vtyzHsRhZzAXyNYprb/yuyPOqK9DXdajvtjnRPKP165K2XN2pzK3NnJufQoUMq1q28CkQgZp3CLSdPnpQKFSr4XKakEUD/upx31uTJk6Vhw4bSvHlzFf83btw4z6FXXnmltGvXTo0UehcKwHA9F9z5FIDBcQr7qFCngP0rdIb1g43HCNvgCF3ArXY7LxlMZ5B5hDpDgMu4ta/Qbj39w7sWMtfPvCw1Iub9lltukT59+qgRz/nz50uXLl08l+rcubNaDLJw4UIKwLIADvMcCsAwAYZyOhaBIOULUr+gYBEI4iP69+8f9CIQipFQiId3LF8y4fEL9WzyDpVYeMe7lTc/zsLzu66zMR2M9xumi7HQsWbNmtKzZ0+fRSBXX3213HbbbT6jgrCPI4B6vEQBqIezqgVpYLDoY8aMGUoIIg3M4sWLVZ4kBMiWVtz6sHar3XzJaLwx/luVW/sK7WZfCZaAW/tKMO0bMmSISu+CUCWEPCFWECuCv/nmGzn//PPV+w6/Ib0LYgDffPNNFQ+IGMC6deuqKhDi9Ntvv8myZcvUgpK1a9eq3y+99FJBPCJLZAlQAEaWZ8CrIQWMkwgaNwFWRWFkMFBBTCDiJBBDUdwKrEDnm/q7W+0GL7faTrv19nby1sub96Z+3sHUeP/998vHH38sv/76qxJ8WN2LVb6OuMM1MjIyBJshQORhI4QJEyb4rALu3r27Eob+5aOPPpKWLVsGYwaPCYEABWAIsHgoCZAACZAACZAACUQDAQrAaPAi20ACJEACJEACJEACIRCgAAwBFg8lARIgARIgARIggWggQAEYDV5kG0iABEiABEiABEggBAIUgCHA4qEkQAIkQAIkQAIkEA0EKAAt9+KePXtU3qQPP/xQbe1To0YNlUhzxIgREh8f77H+q6++kvT0dNm4caNagYW8S9hmzmTBCrAVK1aoVACwFZnh/Yt/lnn8HXtFYkWZqRKM3UhX0K9fP8HqNKQnQHofrNJGUlObSu3ateWHH37wMQl2Dh8+3CYzlS1YHeiskMcKQeTLRLokWwvym/lv14htsJDWyaaClZng+sUXX6gtut59912f/cix2wPSc8yaNUvdo9ixYdq0aadsz6W7TYHsLm7FaNu2beWDDz7Qbeop99eSJUtUP0hISJAbbrhBxo8fr7ZIcwp26hg8eLC88847KtsA7Ma2aIHSgRltGCuPOgIUgJa7FA8z5A984IEHVC4k5Ex6+OGHpWvXriqHEgpyS9WrV09lXEeamK1bt6qEm8i7hAzspgpeKtjuqKioSOV+KkkAvvHGG5KamuoxE+dgM3FTJZDd//zzj8pjdcEFF6gXK16qaWlpyi/e2xyZst+7XgjAXr16KduccvbZZ8tZZ51lg3keG9DHwXD69OkqLRL6blZWlmzfvl2qVatmla2OMRCA2dnZkpeX57EPHwBVq1a1yl7s0frpp59KkyZNpFOnTqcIQIgTfBQg/Qb2kB01apR6hiB/m8n7MJDdEIAHDhwQPD+cghRZ5557rlH+eJbhAxa7YJw4cUKefvpp9dwGT+e+w8cjPo6R8Bi7DWEzgNNOO035iYUEdBGgANRFOoL1QHTgC33Xrl3qqvhvjAhihNAZFcQIT05OjhWjEaVldccIoP+IRARRhXWpkuzGi+mOO+5QyU6dL3YIl2HDhsnPP//sMzIblgEROBkCcNCgQeqfzQWiDy9M5MlEwS452EMaI9k2jlbCRghA3GMY4XZL8b/fMPqHWQWMRiGRLwp2G0K/Rv83ORLvzbS45wQEID4q4QObC54J+IjJz8+Xm266SfHFLM1bb70l99xzjzIdo4XYL3f9+vXStGlTm5tD26KIAAWgC505cuRINc3x+eefK+sxcoJRQO8HIaYmW7VqpRJumv4iDiQA8QLCNAj2iuzbt6/06NHjlA3ITbipJLufeeYZlane+8W/e/duZf+mTZsE2xvZUiAAMd10/PhxtS3Tgw8+KI8//rhVU9Xh7pNtijUEID7GMIKDkbJmzZqpkTRwtrX4Cyl8RCJR75dffqlGtZ3SokUL9f8vv/yyFU0pSQDimYePXjzj8LwbO3asnHfeeVbY7BixY8cONZ2OUdVGjRqpcJ7WrVvLoUOH1AyJU7CDBj7UcH+ykIAOAhSAOihHsA48TDCVg+lfZ1qvTZs2auoGW8w5BdMNl19+uZp2wJelyVKaAER8Ix7ciYmJsmrVKhWLhOzwAwcONGmyqrskuzGtjri63Nxcj43Hjh1T0zsrV65Ue1vaUiZPnizXXHONVKlSRdatW6dCBCCw8bstBSOpycnJyj6IKKcghhWjJhs2bLDFVB87MBKM/U4R24UwAMQD7tu3T033YZrdxuIvpMAcMX/wwYUXXugx+b777lMfYZiat6EUJwARP4fnBp59O3fuVFOtiMfFKFpcXJwNZquR7DvvvFONVH7yySfKJoz84R7ER693QbzrzTffrOIFWUhABwEKQB2Ui6kD01qBbvRvv/1WGjRo4DkbLxd8mWNLnNdff93zu04BWBa7Q9nYG6NriOkpLCyMqGciabdpAViWtjgw58yZI4888ogSLrZsKehWAejfQfGSxygOxDXM107iAAAIoUlEQVTiLm0s0SQA/fk6o5mIycQImw0FsX74UID4q1mzJgWgDU6hDR4CFICGOgPiQrBnYmkFU4pOTB9ekhB+iA+BoELAsFN0TgGHajdsDEUAIjAa8XWYtoykQImk3aangMvSFqevFBQUqGkoxBx5r0o0dBuoat06BVwcM8QxYjEWpoJtLNE0BVwcX8TWYRoYHzmmCxZ2LF26VO2Pi1FKp3AK2LRnWL9DgALQBX0BI3+YGsDU74IFC06Z3nAWgWBF3Omnn65ahOkQJxWB6SaGIgCRgmXSpEkqdtF0CbQIBNN+zgrVmTNnypNPPikHDx6MqHCNNIOFCxeqmNFffvnFeGyod9uwCARTYEj9goKpM8TS4SVq6yIQf99gVBU2IzbQhhCG4vpOSYtAsAAEC0FQEE+Mfm37IhD/9iHbAPgjLhDTrqYKFtZg8RIWt61Zs+aUdDrOIhCku7r77ruVmVjtjtkeLgIx5bXYrJcC0HK/Q/xh5A9TS0jT4B3bgjQkKHigYDQHU8FYiYoYJKSBmTJlitE0MMiVByGHBRMIll+7dq2yF+lsEKuzfPlylcYBo5oIol+9erVaiYh//vnVdLopkN1OGhgsXkG8IlZfIy1P7969rUoDg5cJ4ufw8YCYNPw/AswRo4i+ZFNBrBlyKSKOFUIQaWAWL16sRiptzY2Gftq+fXt1b2KEHvGrWBiEuFuMRNlSIEwRO4yCBUqYokafQFwoBBNCUTIyMnzSwCCvqOk0MKXZDdvxjICAwnMQMYCIGT1y5IhabBHJ2YNQ/fjoo4+qOD+M/nmPsmOxEPIComBqGPHCENlJSUlKMKIgJpOFBHQRoADURbqM9eABgYDh4gq+NJ3inQgaecjwQIEYNFmKS9QKe7BCGaIWK5mxKAEvJ7QFwhAPRixu8Z7i1t2GQHbDHiwCga34wsfiD4gXvERtSgSNFcl4GUFEIeAc01AQqk888YTRF2RJ/kQKGCcRNFagZmZmqpyAthakSMH0HkI5IPhSUlIEI9hYVWtTQR+F4PMv6LN4vjiJoDGKjThGtANJiZFb1GQpzW7MenTs2FGtXobN+BjDBzAWlZn+YCguuT04IrYZzxYUJxE0RgG9E0E7H/UmubPu2CFAARg7vmZLSYAESIAESIAESEARoABkRyABEiABEiABEiCBGCNAARhjDmdzSYAESIAESIAESIACkH2ABEiABEiABEiABGKMAAVgjDmczSUBEiABEiABEiABCkD2ARIgARIgARIgARKIMQIUgDHmcDaXBEiABEiABEiABCgA2QdIgARIgARIgARIIMYIUADGmMPZXBIgARIgARIgARKgAGQfIAESMEoA+6C2aNFCvv/+e7VlXVkLthTEfszO/qplvQ7PIwESIIFYIEABGAteZhtJoBwJYG/kG2+8Ue3JumTJEk9N2KO6UaNGkpaWprZIK6l06tRJmjRpIiNGjAjLyvfee0/tdQxBaXIrwbAawZNJgARIQBMBCkBNoFkNCUQzge+++06wf++sWbPkoYceUk2F8NuyZYts3LhR4uPji23+3r171R7Qu3fvluTk5LAQQYjiGrNnz5Z27dqFdS2eTAIkQALRToACMNo9zPaRgCYCmZmZMmbMGCkoKJDPPvtM7r33XiX+GjduXKIFEydOlEWLFqnjnDJ37lwZNGiQLFiwQAYPHiyFhYVy++23y7x58yQrK0tGjx4tGF3s2rWrTJkyReLi4jzn9uzZU44fPy7z58/X1GpWQwIkQALuJEAB6E6/0WoSsI7AyZMnpVWrVkqQbd26VQYMGCAjR44s1c4OHTpIjRo1ZNq0aT4CsE+fPtKyZUsZP368HDlyRJxp4sqVKysBuGvXLhXrB1HYuXNnz7nTp0+XjIwM2bNnj3V8aBAJkAAJ2ESAAtAmb9AWEnA5gW3btknDhg3liiuukE2bNknFihVLbRGmjSHkRo0a5SMAe/ToITt27JC6deuq3/v27atG9Q4cOCCVKlVSv6Wmpkrt2rUFos8py5Ytk7vuukuNAjIO0OWdieaTAAmUKwEKwHLFy4uTQGwRGDp0qEydOlWJL4wCQqCVVurXry+9e/dWq3edging9PR0+eOPPzy/YdQvOztbTS87pVu3bmp00HvhyerVq6VNmzZy7NgxSUhIiC34bC0JkAAJhECAAjAEWDyUBEigZALr1q1T6VxWrVolY8eOVQfm5eVJhQoVSjypefPm6pxx48b5CEDEAB4+fNjzG2ILc3JyZPPmzZ7funfvro7B705BPGGvXr3k6NGjdBUJkAAJkEApBCgA2T1IgATCJoARN0znYloWi0EQg4dp4AkTJki/fv1KvH7//v2lqKjIR8Q5i0DKIgAxlbxmzRpZu3Zt2G3iBUiABEggmglQAEazd9k2EtBE4LHHHpOVK1eqtC+JiYmq1hkzZsiQIUNKnQpevny5mgLev3+/ZzVvOAIQC0dat27tE1OoCQGrIQESIAFXEaAAdJW7aCwJ2EcgPz9fiS6MvKWkpPgY2LZtWzlx4kSJU8H4W61atWTOnDmCY1HKKgD37dsnderUUSuEa9asaR8oWkQCJEACFhGgALTIGTSFBGKRABaNYPVubm5uWM0fNmyYHDp0SGbOnBnWdXgyCZAACcQCAQrAWPAy20gCFhPAKCDy/Q0cODCsvYAnTZokXbp0kerVq1vcWppGAiRAAnYQoAC0ww+0ggRIgARIgARIgAS0EaAA1IaaFZEACZAACZAACZCAHQQoAO3wA60gARIgARIgARIgAW0EKAC1oWZFJEACJEACJEACJGAHAQpAO/xAK0iABEiABEiABEhAGwEKQG2oWREJkAAJkAAJkAAJ2EGAAtAOP9AKEiABEiABEiABEtBGgAJQG2pWRAIkQAIkQAIkQAJ2EKAAtMMPtIIESIAESIAESIAEtBGgANSGmhWRAAmQAAmQAAmQgB0E/hf2drAgsAtfUAAAAABJRU5ErkJggg==" width="640">



    <IPython.core.display.Javascript object>



<img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAoAAAAHgCAYAAAA10dzkAAAAAXNSR0IArs4c6QAAIABJREFUeF7snQW4FFUbx1+6u7tBlAbpFkFRAQkDpBUREQOxFfSzQUQECaURKUFQUUS6O6S7W0I67uV7/gfnuneZvRszszuz8z/Pw/chO+fseWPO+e37nkh069atW8JCDVAD1AA1QA1QA9QANeAaDSQiALrG1hSUGqAGqAFqgBqgBqgBpQECIB2BGqAGqAFqgBqgBqgBl2mAAOgyg1NcaoAaoAaoAWqAGqAGCID0AWqAGqAGqAFqgBqgBlymAQKgywxOcakBaoAaoAaoAWqAGiAA0geoAWqAGqAGqAFqgBpwmQYIgC4zOMWlBqgBaoAaoAaoAWqAAEgfoAaoAWqAGqAGqAFqwGUaIAC6zOAUlxqgBqgBaoAaoAaoAQIgfYAaoAaoAWqAGqAGqAGXaYAA6DKDU1xqgBqgBqgBaoAaoAYIgPQBaoAaoAaoAWqAGqAGXKYBAqDLDE5xqQFqgBqgBqgBaoAaIADSB6gBaoAaoAaoAWqAGnCZBgiALjM4xaUGqAFqgBqgBqgBaoAASB+gBqgBaoAaoAaoAWrAZRogALrM4BSXGqAGqAFqgBqgBqgBAiB9gBqgBqgBaoAaoAaoAZdpgADoMoNTXGqAGqAGqAFqgBqgBgiA9AFqgBqgBqgBaoAaoAZcpgECoMsMTnGpAWqAGqAGqAFqgBogANIHqAFqgBqgBqgBaoAacJkGCIAuMzjFpQaoAWqAGqAGqAFqgABIH6AGqAFqgBqgBqgBasBlGiAAuszgFJcaoAaoAWqAGqAGqAECIH2AGqAGqAFqgBqgBqgBl2mAAOgyg1NcaoAaoAaoAWqAGqAGCID0AWqAGqAGqAFqgBqgBlymAQKgywxOcakBaoAaoAaoAWqAGiAA0geoAWqAGqAGqAFqgBpwmQYIgC4zOMWlBqgBaoAaoAaoAWqAAEgfoAaoAWqAGqAGqAFqwGUaIAC6zOAUlxqgBqgBaoAaoAaoAQIgfYAaoAaoAWqAGqAGqAGXaYAA6DKDU1xqQNNAokSJpHfv3tKnTx/bKKVDhw6yYMEC2b9/v+V9Gj16tHTs2FH27dsnBQsWDOr7oLP3339fbt265beeHfU8btw4+eijj2TPnj2SJk0aOXfunNStW1fJAv2jwAaFChWSUaNGCezCQg1QA9GlAQJgdNmT0rhcAxrU+FLD8uXLpWrVqupjK8Hk8uXL8vnnnyuo0MAiENOYCYBoa8yYMbpf+9tvv8nx48dtA4AabGmdTZw4seTJk0cqVqyoIL1cuXKBqC+gZ7Zv3y733HOPPPDAA9KqVStJnTq1PPbYYwTAgLTHh6iB6NEAATB6bElJqAHRAPCDDz5Q0Rvvgkk/a9aslgPg6dOnJVu2bEFHGG/cuCGxsbGSIkUKw9YEAE6cOFG+++67O9q67777JHv27ILvw3cBhoMpZkcANQB88sknpXHjxhITEyPbtm2TIUOGyLVr12TFihWmQeDQoUPlueeek127dknRokXjxL5+/br6e/LkydX/MwIYjEfwWWrAeRogADrPZuwxNeBTAxoArl69WipVqpSgpqyMAAYLgJcuXVKpSDMLAHDq1Kly8eJFM5tVbVkFgH379pVXX301rr8///yzNGnSRLp06SLDhg3TlSNY3eHHAaKKp06divsxoNcwAdB0t2GD1ICtNEAAtJU52BlqwJgGjALgkSNH5N1335Vff/1VrQtDhKhnz57SqVOneB27evWqfPrppzJhwgQ5ePCgZMqUSapVqyYAmCRJkuhGH7X1hhqYbdy4UV544QVZvHixICL3008/qbVm3msAERH8+uuvVSQPUat06dKp1OiHH36YIOT6A0BfawCRHv74449l3bp1glRs7dq1VTobaVOt6AEgInVvvPGGjB8/XqCfevXqyTfffCP58uXzGwnVYMsbAAF3adOmlfvvv1/++OOPuAgvdDRp0iQFuIhinj17VnUN3zd48GDZvXu3ZMmSRR599FG11i9jxozqc6x1PHDgQDxbanYJdA0gUsjvvPOOzJs3T5DqL1WqlLz33nsKVLWCPkGH0MWhQ4cU3JcsWVLpAbKwUAPUQOQ1QACMvA3YA2rANA1oUPPnn39K2bJl47WLiB+gQCveEcATJ04ooMK/P/PMMyqFCxiaOXOmfPnll/LSSy+pqkhPNmrUSObOnStPPPGE1KxZUy5cuCBz5syRHj16SIMGDQSbDJBmBIA0b95c1StTpoz6o6Vm8+bNq+oCHLEOrW3btroAiI0akOvBBx9U33vz5k0Fjfie7t27+9SdBoDeG0qSJUsmGTJkiIMpz00g6Hf79u3V9zz00EMKcJCGBQyvX78+brOIHgCi/wCe1q1bS/Xq1RUgAcQ2bdoUMgCiLuwIPf/www9xfb777ruVfVq2bCmAxNdffz0uKgm9NG3aVHbs2KH6XqFCBVm6dKlAbkD22LFjZfr06eozwKVml0AAcMuWLVKjRg21PhF6AthNnjxZ2ePHH39U9kZ5++235ZNPPpGnn35aKleuLP/884+sWbNGyYK+slAD1EDkNUAAjLwN2ANqwDQNJLQJBGvdEJnyBYCYrGfNmiV//fVXPFDEujSA4LFjxyRVqlRqVygigv3795eXX345Xt+xKxYAmVAKWNucgWgZIMGzeEcA58+fL/Xr11dg+dVXX+l+ly/l+doEUqdOHRVl9I4AIlWMaB02RgwfPjyuWYBxiRIl1EYJ7d+9ARDRTGzU6Natm4rAaaVNmzYqSupvt7UWAcTOYrQByEakDfoFeAKuANJanwHOkAHRVhSkcwHUgDjYCpFLFPQFkDxy5Ei14QVF67t3CjgQAARcnjx5UrDEQFunCZujP2hv586d6jugC/Tnl19+Mc232RA1QA2YqwECoLn6ZGvUQEQ1oAECJv7ixYvH6wtgAWlJPQDEJJ45c2YFOUgZehZM4oCHJUuWqOjPww8/LCtXrlRAmDRpUl15AwFApCLz58+fIAACXpDWRHvoXzAFAIg0KdbReRakq5FC9gZARMUAWYjclS5dOl4dgNzevXtVCtoTorRjYACyb731loI2wKJWAEqIgAUKgN7ypU+fXkXTXnvtNfWR1mfsbm7Xrl3c44gOIvIIgEekVCvY2IFIIdKuSBd79j1YADxz5oxaM4g1hF27do3XVdgIMh4+fFhFBwGTsC/S1sWKFQvGbHyWGqAGwqQBAmCYFM2voQbCoYFQ1wAiqpMjR44Euzht2jSV4sNaLqSSAYS+ij8A/P7779XuVi1SpbXjHQEEzCAiCbAItgS7BhDr/BJKTwLGzp8/rwuAAKJvv/1WyeQJxUh9It0cKABiswcikNAL1u1h3aHnjmjNvosWLZJatWrFqQTrMd988011rl/hwoXjqap8+fKqT4BRIwC4atUqqVKlSoJmwLpJfB/6hzQ0UudYI4jd50iRI93MQg1QA/bQAAHQHnZgL6gBUzQQKgDiTLxcuXLJU089pdZ26RVM3jg6xQwA9LU7N5IAqEEU1gHmzJnzDhUAorQ0qXcK2CwA9N4E4t0JX/YNBwDiKBqs18QuZayR1CsARGzSQUHEcMaMGSoK+Pvvv6t1ojiCBksNWKgBaiDyGiAARt4G7AE1YJoGQgVArDlDahTpXaxZS6hoKeCjR4+qjQV65e+//1bpQr3IV0KROW8ANJoCTugYGO8U8JQpU1QKfPbs2dKwYcMEdeANgGalgEMFwIRSwIB2rN0zmgLWosSINGKHbzAF6yuxmxpthBLNDea7+Cw1QA0EpgECYGB64lPUgCM0ECoAQjis8wP8rV27VqXtPAvWi2EtGUogm0CuXLmidva++OKLMmDAgHhtBQOARjeBBAOASNdiEwhSmNjR7A23njrwBsANGzaoekY3gYQKgNomEGyYwTpA7WBr7PRFn8zaBII1pNiZvHnzZhUx9uUj+AHgueMczwGuYU/0lYUaoAYirwECYORtwB5QA6ZpwN9NIDieRFsjpncMDFJ4mKBxDAyOGkEaD+u6cKwM/o6CaCEiStiFiuNJsBYNR5HgGcAG1n6hYP0a6uBcQWzgAFTiTzAAiHaw2QFpWawHxFoynAuIY0cAI4EcA+PrIGi9cwABwFirBtkhG6AX5xziXERsgBk0aJCSTe8YGGzCQCQOG0agZxyTY/QYGG/HSAjwtT4heokz+XAMDDZneB4D49n3YDeBoO7WrVvVjl+sUYSPwJewSxpXDCKyh93QKFhPinQ5NtvA9jgCBjuoYa+BAwea5u9siBqgBkLXAAEwdN2xJjVgOw34uwsY0TsAGIreTSBI0WGXJ87+w7pARHEAco8//ria8LWCCB92CwOYMPHjOYDBZ599FgeYgAIc9IxNHNiN6n0QtB6Y6R0EDeDEOYQjRoxQO3GxqQLnFeIgaMCNrxLsJhCtHYAt1tRhzRs2dWBXKyAX8AKg8QWAOGIHm0iwwQV/RzTO6EHQwQAgnsXub0AqNoMAvLCrGela7SBoowCI+rABjqvB2j5E+pBiRvQT+m7RooXqMnwDPoRjYaDDAgUKKLDu1auXz2UDtnuZ2CFqIMo1QACMcgNTPGqAGqAGqAFqgBqgBrw1QACkT1AD1AA1QA1QA9QANeAyDRAAXWZwiksNUAPUADVADVAD1AABkD5ADVAD1AA1QA1QA9SAyzRAAHSZwSkuNUANUAPUADVADVADBED6ADVADVAD1AA1QA1QAy7TAAHQZQanuNQANUANUAPUADVADRAA6QPUADVADVAD1AA1QA24TAMEQAMGx40EuA8Vl59rVy8ZaI5VqQFqgBqgBqgBaiAMGrh165ZcuHBBcufOrW62cWMhABqwOm5AwN2hLNQANUANUAPUADXgPA0cOnRI8ubN67yOm9BjAqABJZ4/f15dsbRv3z517ZJbyo0bN9Q1ULhzNFmyZG4RWyg37e0GZ6ef08/d4Oe4p7xQoUJy7tw5db2kGwsB0IDV//nnH+U4p0+fVnehuqVggpg1a5Y0btzYdQBIud0F/LQ37R3t47pbx3PcY501a1ZBICd9+vTRbmZd+QiABsxOACQAGnAfx1R16wRBufl+O+YlNdBRt/o5AVCEAGjgxSEAcoIw4D6OqerWCYJy8/12zEtqoKNu9XMCIAHQwGsjQgDkBGHIgRxS2a0TBOXm++2QV9RQN93q5wRAAqChF4cAyAnCkAM5pHI4JggcyXDz5k2JiYmxjVYg96JFi6R27dquW+tKud219jEa7Z0kSRJJmjSpzyPaCIAEQEOTDQGQAGjIgRxS2WoAvH79uhw7dkwuX75sK40ASq9cuSKpUqVy1TmflJv2ttWLaKAzqVOnlly5ckny5MnvaIUASAA04FpMAXMXsCH3cUxlKwEQh6nv2rVL8Gs9W7ZsaqC2y6Hq6NvFixclbdq0rjoolnLT3o4ZnHx0FD9i8MPy1KlTKqtQrFixO95hAiAB0JCfMwLICKAhB3JIZSsB8OrVq+oczQIFCgh+rdupAITwjuOICDfdFEC5aW87vYdG+oKswoEDB9R5fylTpozXFAGQAGjEt7gJhOcAGvIfp1QOBwDqDdCR1g9BiCAUaR8Mx/dHs59rPzAJgPqexGNgDLxhjAAyAmjAfRxTlQBIEHKMsxroaDSDUEJqiWa5CYAJvxAEQAMDBgGQAGjAfRxTlQBIAHSMsxroaDSDEAGQKWA9HyAAGhgwCIAEQAPu45iqBMDwAOC0adNk6NChsnbtWsE9pevXr5dy5cqF3U8IQuGxd9gN6+MLo9nejAAyAmjZe6YBIBaZ6t0FjJ2NngtPL1265LMvWGSO4ya0EsyzWOiKXU+6hJ8oUbzF9cE8iyMwMDh4FwDB7NmzpXnz5nHno/l6VqubJk2auGbwUiZ03lswz2LjgLZr9Nq1a+osOV8lmGdhC23hP3aTQWZN7kaNGsU7F07vWV99gD/AL1C0dgN5Ft+N532VFClSqDOvUIJ5FvqC3nwV7fgE3InbsGFDXX/Q6uLZZMlun58G+8LOvgqew/N4Zu/evWoTiPciba0u7KvZAn6u55NWPIvv8twEEkofNF340oOnbOPGjZM9e/ZI7ty55dlnn5U1a9bEA0DPZ4Np19+z+FzzSfwdPqHJrbcj2/NZ2MLX2OPdbqSehd00ORLqA+S4cOGCut8ddfz1N9B2oQc7P+vp55qePPsbznfO8z0x473H+LJ//351FAzGSBRt7OEmEG4C8TlBBfKBBoC+nsUxKb/++mvcxwAbX2ed1alTRxYsWBD3LI7EOH36tG7TlSpVktWrV8d9VrBgQbXTSa/cfffdsmXLlriP7rnnHtm6davus5iE8bJo5d5771WTkF7Bzkj0T5vw69atKwsXLtR9FuDlCbQPPfSQACh8Fc8JpVWrVjJ16lSfz+KYDg0YO3ToIGPGjPH57MmTJ9VRIyjPP/+8fPPNNz6fxc5U6BWlV69e0q9fP5/Pbt68WaBXlD59+sj777/v89lVq1YJ9IrSt29fee2113w+O3/+fIFeUQYPHizdu3f3+ewvv/wi0CvK6NGjpWPHjj6fnTx5skCvKFOmTJHHHnvM57OjRo2SNm3axNmrWbNmPp8dNGiQ0isKfLlevXo+n/3888+VXjFAb9++PUFwBxDhDwp+aHj6s/cX5MiRQ/Lly6f+GWD7119/+ewDfAE+jwJo3rhxo89n8QMPC8lRALcffvihfPnll0ovnmeMvfrqq5IxY0b56aef4try9Q7hAcAGjqjQyrp16+Tw4cPStGlTGT9+vJQoUSLus3Tp0sX77w0bNsg777yjjqqB/02cOFH9SGjdurWyA4ByxIgR6gdgly5dBOORXgF4lypVKu4j+LMveIesZcqUiXsWY4mvMQ0/SDwjmDt27FCApVcAHBUqVIj7CEcDnT9/3qc9MAZqBdB89uxZn8+WL18+DnDxXmPi91XwzmfOnFkBG8ZUHCPiq5QuXToOKg4dOiQnTpzw+Szso/3AP3r0qOCPr1KyZMm4Me348ePKH3wV+Af8AgXj28GDB30+W7RoUeWbKBi7Pcd670qFCxdWekBBNBo/0hLSWdasWdXH586dk927d/t8Nn/+/JI9e3b1OXwBPuGr5M2bV3LmzKk+xvyxbds2n88mNEZA1q5du8bNkXhHMfYSAAmAPh0qkA8IgARA+AkB8PbbYhYA4gfANY8LQXLlyql+waNcuXI1wYkAk0vevHnUs9euXU8QFjFp5c9/GxYBgDu3bvZ5BqE3AC5fvlwefPBBefvtt6VBgwZxEyUgCwD+1FNPyeLFi9UzCUUs//e//0nPnj3jhptQABCwje8FyG/atEnQZo0aNdS/AfQnTZqkfpQASgHI3oUA+J9GCIC3dUEADIQAnP8M1wAasCFTwEwBw32YAr79EpmVAr58/aaUfv9PA29maFX/6t1AUie/nUZH8ZcCRkQWURREX1EQERwyZIjs3LlTRZwQrTxy5EiCyx0Q4UAUUCuILqJNRGsCSQF36tRJRd4RMdNS1Ig2AYRxvRcK2sR3DB8+XB5//HFd5TAFfNveTAEnUv7BFHBoY4jTahEADViMm0C4CcSA+zimarg3gQAA735vdtj1s/WDRvEA0N/ieGzSQDofqcI8efKo1Cgibu+++66hvgMAkW4OZBMIlj0gTem51ATLSZDSxbIBrSDVjUhjjx49/PbNn9x+G3DoA5Q7+ja/cBNIwi8jAdDAYEUAJAAacB/HVA03AKq7aG945IDDpKlUyZLESwEHAgQVK1aUli1bqg0ylStXVtE7bQ2ilgJOqPvDhg1Tayw9S7AAiHVXnmsOsW4Ua+8GDBgQ1yxSmy+99JL6468EIre/Npz4OeUmADrRb430mQBoQHsEQAKgAfdxTNVwA6BdFBMIECDlC9C6//77VRoWu+O1oqWAE5IHa/K0RfzacwTAyHhAIPaOTM+s/dZolpsRQEYALXt7CIAEQMucy0YNEwB9R0awUxU7EHF0ytixY32usQvEnNhtiV2c2CGKHd3Y1YtdnlgnqO2G9G4HKWBGAAPRrv9nohmEEpI+muUmABIA/b/5IT5BACQAhug6jqpGAEw4NdauXTu1Bg/gpp01FoqBfR3f07t3b3W8kF4hAIaiaf060QxCBEDeBKLnA0wBGxg/CIAEQAPu45iqBMCEAfC+++5T5/ANHDjQMTZ1KxBQ7js1EM3gywggI4CWDcoEQAKgZc5lo4YJgPoAiMOHcQYfNoHgQGTPQ5ttZL6guxLNQEAAJABqGuBB0DwIOujB0bMCAZAAaMiBHFKZAKgPgNhZCwjEsS+4XSBaCgEw+nbDuhV8GQFkBNCycZkASAC0zLls1DABkEBgI3e0rCsE3+jzcwIgAdCyAYMASAC0zLls1DABMPomRrdGhCg3U8BMAf/nA9wEYmCiJQASAA24j2OqEgAJgI5xVgMdZQQw+vycEUBGAA0MCQlXJQASAC1zLhs1TACMvomRkTB3RcLcam8CIAHQsqmUAEgAtMy5bNQwAZAAaCN3tKwrjABGn58TAAmAlg0YBEACoGXOZaOGCYDRNzG6NSJEud0V+SQAEgAtm0oJgARAy5zLRg0TAAmANnJHy7rCCGD0+TkBkABo2YBBACQAWuZcNmqYABh9EyMjYe6KhLnV3gRAAqBlUykBkABomXPZqGECYHgBsG7dulKuXDkZMGBARLyAkTBr7Z0oUSKZPn26NGvWLGT76t0BHWpj0WxvAiABMNT3wm89AiAB0K+TRMEDBEB9IFi0aJH07dtX1q5dK8eOHdOd1DFRjxkzJp4XNGrUSH7//XefnpEQAL7wwgvy559/yrZt2+6of/DgQSlUqJDqR5MmTdTnV65ckaxZs8rGjRulaNGiAXmjPyDo06ePvP/++6InB/Tx2muvSZ06ddQ1eVYVtF2vXr245iHjvffeK5999pmULl063tceOnRIevfurXR++vRpyZUrl4Kv9957T7JkyaKefeONN+Snn36SFStWSPr0t+29fft2KVmypLRv315Gjx4d1yb+/uyzz8q5c+ckVapUd4joD86OHz8umTJlkhQpUoSsnvPnz8utW7ckY8aMqg0jPxr82TvkTtqgIgGQAGiZGxIACYCWOZeNGiYA6gPgb7/9JkuXLpWKFStK8+bNfQLgiRMnZNSoUXEWxcQPAPBVEprMN2zYIOXLl1ffW7169XhNfPDBBzJkyBAB8CRNmlR9NnPmTAU3uKs40OIPCACAw4cPF9ylumfPHsmbN29c0wCmy5cvKxANBwDu2LFDAdvRo0elV69esmvXLtm9e7ckT55c9Wnv3r1SrVo1KV68uHz44YeqX1u2bFHPXr9+XQFf5syZZfbs2fLAAw8o6CtWrJgCQOjyk08+UX/fv39/nIwAQvz3woULdVXqDwADtUMwzxEA9bVFACQABvMeBfUsAZAAGJTDOPThSAHgpUuXfGosSZIkkjJlyrjPE3oWE7hnpEbv2TRp0tzxXf5AyLOCr7ReKDDgPZn/+uuv0rp1a/nmm2+kTZs2CjgBgd99911cFxANKlKkiDz22GPy6aefxv17586dJVu2bOrfAG6IcvXo0UP9/cyZM9KuXTv5+uuv5YsvvpD+/fsLZMbn3bt3j4uEeStGaydfvnxStWpVefvtt9Ujy5Ytk6ZNm0qrVq0UcGoAuHr1annrrbdk/fr1Al9CevvLL7+UChUqqHp4rmHDhjJ37lypVauW+rfPP/9c+vXrJ3/99ZfkyJHjDttoEUDcxaxFwX7++WcV+US0s0yZMqrOgw8+KJs3b5adO3fG8wFE4aAvyA/Qg08AyvH3jh07Kuh7/PHHVR8/+ugj2bRpk+DuZ5QCBQqoZ6AHveLP5p6+ApAElE6aNEnZYc2aNVKqVCn5/vvvBVG+5557TkEp9DJ27FhlSxTP79CLMu/bty+uv/6GnWD83F9bdvucAEgAtMwnCYAEQMucy0YNRwoAMVH6Ko0bNxaAkVYAcIg86RXvdCQmUaQCPQsAyrsEMzEmBICALkSkABj169dXkSgt9ajXX08AnDBhgnTt2lXw/w8//LB6HCCIqB7Szhq4zp8/X7WNiBiiXSjoP9Kd+H5EwQAsAD1EupDCRfSuZcuWKpWKOs8//7yCuE6dOsmcOXNUewAh76IBINKqSPci6oby9NNPS9q0adXfEanUAHDevHkqQlepUiWVtkQffvnlF1UvXbp06nm0M3nyZAVviNoBLKdMmRKXyvbugzcAApa6deum9IT0+F133aUAF6lhANybb755hxxdunSRqVOnqkgm7FejRg0V/Rs5cqSSG+AJH3v33XcVWAP60DeAI74ffqVXQgFA9BdrPvPnz6/0j3cOuoGvpE6dWn1/gwYNFKCieH4HZAfoAhwRBUaBj+NHUiAlGD8PpD07PUMATNgavArOgLcSAAmABtzHMVUJgP43BfgCwIkTJ6oJHFEeABciYYCk5cuX+5ygNQAEjCC6NmPGjHiwgbVnADvAAEAABZEsRH0WL14c51eAuUcffVSBIoAG4IY1eoh+aeAFGAQ0om8a7AFGEP0C4CUEgIjsIf0LUENUEn1asmSJAihPAPR2dAAHonaeUIt0bJUqVRSIImIHGEOa2VfRAFADYC2qiwgg9IWycuVKBZK+NlwgCvnKK68IUvTZs2dXugaEQh+IugGaAZGIRuK/sZYTsgGUYQNfa/hCAUBEcxGtRYHPPPnkkyoiCghHQQQXaw/RD28AxH8zBazvKQRAAqBlEy0BkABomXPZqOFIAWA0pIC9zahFkLCR47777tO1MiZzrGM7efKkWuuHzQ3eBalgrPXDRhSMQ4CvwYMHxwEhnn/99ddVpHPEiBGqOgAQsIY1cFrBejY84xlNRWQL0SSkJBMCQEBez549FSShzqBBg1QK86WXXooHgACsd955R0XNIFNMTIyK1uJ5RO20grQxUrdIsSLlqpeW157VAHDdunUKsLGW7+OPP1bfAV14AuC0adMUCHsXbwD8448Vlr5KAAAgAElEQVQ/1MaWw4cPK4iETvAHIA0gO3DggALtI0eOKDjzVUIBwFWrVsXZWYvmQldayhdrSDVdEwADHxwJgATAwL0lyCcJgATAIF3GkY9HCgAjraxgUmPBHO2BSR2pPewk1SsAQEToADeIaCHl650OR1oVAIk0KoABcOCZEka72JCByBHW5WkAiHQwwE0rerCC70ddAKU/AARMInKH55EiBdB5AyCijEizIu0MuEPkDNE1RNzwrFYQBUO6G7IDALHG0FfRWwOI6CbWAQKKUfCdmq4RefUu3ilg/ODAhhAAMwAQ4I3UNPwfEUusR4RuYDdt3aNe/0IBQKyPxNpIFD3ZEP2DrhB5JAAGPjIQAAmAgXtLkE8SAAmAQbqMIx8nAIaeAvY2OKJLWOcFENOOavF+RkvnAabwd+wwRrTMs2ibPhCZAgAiYueZMgUYli1bVkX3ECGzCgDRLgAQwAYABSh5AyCADhDbtm1b1Q9ELqEDROA0AEQKGgA0cOBAtSECKWFESfUA1BckIaqIlDQATov4IaIHSIU+PDcCeW8CQZsA/po1a8o999yjABDrFCtXrqz6DNhGOhlRRr0d2J62iQQAYhNNiRIlVNQ22BLMD51g24708wRAAqBlPkgAJABa5lw2apgAqA+AFy9eVKlaFOzKxS5abKhAFAmAg88R9WrRooXkzJlTrbNDROnChQsqmuRrDZnnei6sR8N/Y02e98HQiCLiO7ETFilQgJhWsIMWkTAcA6MVbfOGmRFAtI3ImRYlw397AyB20mIzxldffaXS1TiCBaliwBSeRUoY4JUnTx61KQMgibP8kMLGs3pFL0qG51AHx/NgMwmipgA/HJeDCKX3MTDXrl2LOwZGA0BsFtE2WiC1rR2ng80V0ClgCfpOliyZzzcUAIh0MQDXs2DjD6KaeruAjUYAEc2EXbGGEWtM4YO+4Nm74wTA82rHuxsLN4EYsDoBkABowH0cU5UAqA+A3ocRawbVDg7GIcw4cBiTO1J3uXPnVsed/O9//9M92kSr772gH7ta8W9PPfWU2kGrFUQTkVIF3GDjhGfBsSHoB3bmWg2A3o7sDYCQH4CCPgKAAH6vvvqqgj/8AVwNHTpUQbG2Oxrr9hDdxNo4RDK9iy8ARHSxcOHC6hgV7JxFAYxpB0ED6gDjsAv+zXM3NkBo1qxZ8sgjj6id0gBJreDMP9jA3yHeeF7vWBb8OzZ5IM1tBQDimBvYG+ALv+MxMLctxwhgwtMMAdDANEwAJAAacB/HVCUA+k8B28mY2m0XAES9M/T89TWaI0IJyU65neXn/vyYAOhfQwRA/zry+QQBkABowH0cU5UA6KyJEdEg3GyBa+NCKQQhZ9k7FBt71olmezMCyAig0feDAOilASuBwDJjmdAw5TYf+BMaoE0wmaEmonliZCTsTg3Q3tEHvgRAAqChSSChyowAmg8ElhnLhIYJgObbmwBogmOa3ARBKPpAyK3ATwAkAJo8PP7XHAHQfCCwzFgmNEwANN/eBEATHNPkJgiABECTXSpizREACYCWOR8B0HwgsMxYJjRMADTf3gRAExzT5CYIgARAk10qYs0RAAmAljkfAdB8ILDMWCY0TAA0394EQBMc0+QmCIAEQJNdKmLNEQAJgJY5HwHQfCCwzFgmNEwANN/eBEATHNPkJgiABECTXSpizREACYCWOR8B0HwgsMxYJjRMADTf3gRAExzT5CYIgARAk10qYs0RAAmAljkfAdB8ILDMWCY0TAA0394EQP+OqXeFm/9aoT/hJgAcPXq0uo0EN7VEWm7cMdy1a1fZvn27PPTQQ+q+6HCUcMhthg/v379fChUqpG7Wwb3RgRQCIAEwED8J6RkCoPlAEJIhwlSJAGi+vZ0MgJjUcNevZylRooSawH0VAEfHjh3jfYw7gaEHXyWhyfPHH39UV54dPHhQ3aXrXYoVK6auNsOdwVrBfcVt2rSJd02cZ71ggUC7li1jxozqHt+UKVPGNbd69WqpXLmy+u9bt25Z+qbiijW98sMPP8gTTzyh+5mdABB3ORcvXlw++eQTdZ8v9OldcB0drqVDgd/gzmn40xtvvKGumPMsY8aMkUGDBsmWLVskSZIkgjuZcbfyww8/rB7DXdWZMmUSPNe4cWN1Hy7uD4auJk2adMd1cgULFpS2bduqqwy9iz84w3fh7mXPq/eCdQbcGX3q1Cl1rzTuaPZ1HaBnuwTAhLXMm0CC9UKP5wmA5gOBAXNYXpUAaL69nQ6AU6dOlT///DPO9zAxYYLyVQAcL774ouzYsSPuEUzcCV3ZlhAAwicBfohivfXWW/G+dtGiRVKnTh11B+8999yjPtPuwsWdub6+M1QAxD2/n332mbrDVyuIaOFOXQBqOABw1KhR6h5fzwKQ8oRSz8/sBIDwm759+97xA8GzvwBAQCLuTwZQzZs3T92zPHDgQHnuuefiHsVdy4C/Dz/8UN17DD8ZP368fPrpp/LVV19J9+7d1bPVqlWTMmXKKLtpAIi7kpMnT66+A/cao+BuYdyxjO/DD4hgAdCKwZkAaFyrBEADOiQAmg8EBsxheVUCoPn2djoAIk23YcOGgH3PEzgCreQNgHv27JH7779fRW2+/vprwWT/888/C66A8yyYvBGNXLFiRdw/jxs3TgYPHqz+TZtAf//9dxVBwrMAggkTJsjixYvlvffekyNHjqiI0XfffSepU6fW7bLWzjvvvKPanTNnjnruypUrkitXLunRo4eKGmkA+PfffysAAaCePXtWihQpouBVA0dEeUqXLq3qaVC7bNkyAfwAJu+77z7dfgCkp0+froDHV4H+IRfuS27UqJHUrFlT9c0zBQyd4g/6//jjjyugh4487Qx9fPHFF3FRMvS1W7duPr8XsIbo28SJEwXzRqVKleTLL7+Ue++9V7TomWdlgKwGX94AiPTngAED4v65YsWKUqBAAZk2bZr6N9gAdgQUel8H2LNnTyUbfAjADv2iHuoAAPHDBHVff/119XfoCwX9AWBCT3ow7S8C6O3DkA1tIToMIIV+XnnlFdWfN998U0aMGKH8DbbRIuae3wGoRzrYs7Rv3z6uv9q/MwKY8ChDAAx0FNZ5jgBoPhAYMIflVQmA5ts7oQH60qVLQdsUaTFE4VBu3rypJhaktVKlShXXll67adKkueO7/EXCMKkhYpMhQwY1KWLiRPoOabmEAOTpp59WUTu0j7Tcxx9/HBeh06vnOXlu2rRJgUvnzp1VdAdl69atqj5Sg7Vr11b/hpQbIjmAjGeeeSau2VatWqnvxCSrgVvVqlWlX79+asJFOhl9Q8rw888/l8uXL8ujjz6q4AVQoFe0dgAMiCYBRKEDRJzQLvqPNjQABFQiLdugQQMFHb/++qu8/PLLAsjT0sWzZs1SIId/Q1od0NO0adN4qWzvvvgDwJUrV0r16tWVjdA2oK53796qXxoAAuwQof3mm2+kRo0aCtgAeoANDQC///57pQ9E2MqXL6/WpEHHSLMDQvQK2kS0GO0D1qDbmTNnyu7du5X/AHohJ6JugE78m6fPam0CgjUARL+XLFmiIp5I86OvKPiukSNHCkAbkTzPcvToUWVf+AWixoD1hg0byrZt21RkcejQoQLdv/vuu6ofgC6Udu3aCaLG8+fP15UvFAAEeKJdQCrWP8Kn4dvwYfgp0tDQx969eyVv3rxxoAx94wfCjBkzpEWLFgpU4UfQF/TmWQiACQ+hBMCgp5j/KhAAzQcCA+awvCoB0Hx7JzRA+1rTlZChJ0+erCYPlClTpiigQRoUkKKVbNmyqQiQZ9FLT/oDQESjAFqYuLH2DesBATdIuaZLl063m8uXL5ddu3YpUDp//rwCJETCsE4Lk5xe0QAQUIJo3Ntvvy2I5HgWwCf6oUVsAACYWI8fPx7XF8AwolmI9gAYNXBDCluLqiFFCDjEJIs+Ap6RxsUED2BKCAARzUO0BlCEKFv9+vUVaAEGPQFQrw3Idddddyl9aOX5559X6XVEy/766y/BekIAvq8CfwGIA149CwAZfWjdurXSOYBTK1jvBrk0AMQ6PEAooqRaQZQQdtYAsGjRoioy5ZnqBowDnACs3gU/OLDWDrZBH1AwlmBNHSAMMImCqBYie3qRP61NACC+A2B3/fp11Q5knjt3roJblAcffFD5o6/INCAJa0DhTwB89A3ydurUSa3/Q1QSQI7+QO+AX0ArAA121SuhACD8D3AHH0OB/bNnz67eBxSs+UNfAc3ol/d3MAXs81UI+AMCYMCquvNBAqD5QGDAHJZXJQCab28nA6C3wwEiMFEiEoTJMpACnypZsqSCCb3F9WgDAIh0HgDuo48+UtDgXb799ls1aWPiB3wCWgAqGhDieQArUq9I/6FoE+jJkycFUIyCVB+eAchqa8IQJUOKed26dboieU7ESB0jAgVwA2QePnxYpZM9ARATO6KegHV8D0AGsuEZ/JtWkIItVaqUijytXbtWRX0SKgDAIUOGqMiiZwFoISoMMMV3eEIM0o+QTwPAzJkz3wFhSE1i7RuACjCHDRqINmnggu9CtBmwcuLEiTu6iKht2bJlFcDAP7SCvgC+AOsogQIggAw/AgDc6DvAD+l3rQAAEenbuHGjrro8ARAPaL6CfiBl/8svvygIRGQQfokfUEjTA8xq1aql22YoAIiopyeM43tgb0/4hr7wYwcpdgJgICNKcM8QAIPTV7ynCYDmA4EBc1helQBovr2dnALWczhMnAAQpBkDLYhYAlCQFtUrAEB8ljt3bhWxQdoOcOZZLly4oCZvAA1SaEjneU/YWMOFaBHSfyh6ERRtjSImWw0A/R3h4dkO4AhryxDNAVQC6LBO0hMAEWVEpA/RLkAd0u+AWujA8+gTRFKhT7x3WNuHNKc/AExoDaAZAAjAQ2od6W1ECz0LIo/e69LwudkA6LkGEJFJgD76o4FvMClg9A/wiPQxdIe0N8ASsuDHBtKrADMAGP7dO6WsyR8KAAK6Pe3tmd7W2tWipPAPAmCgI0rgzxEAA9fVHU8SAM0HAgPmsLwqAdB8ezt5E4i3w2EyRqoRwIQJM5CCaBgiZdjQ4XlUi2ddDcCwTgrPIWL2xx9/3JFmRvoV6+8wYeN4GM+dxkhxA8wACphorQJARLGwVhBr3BBxxPo0bwAEyCHVh4X+KEi1AxjvvvvuOCCAjEjFAnaQ2gYsIh2Jer6KvzWAeilgRLjQT88UMMAO6/u0gqgXAFtLqWINHdLiWCcXSEHUEJFFRFc9U8CARYANNvGgBBoB9N4Egh8bWC+HtD10gGUGiArqbQJBNBOyaZtA8L2I1mJTEVL/kBGpbBREbp966in1gwLgC5/zVSIBgEiFA1ixnMPX8TJcA5iwhxIAA3mDfTxDADQfCAyYw/KqBEDz7e1kAMTEDZhBmgopN6TjMIFizZmWUsUidwCDFhHEonZsukDUBtCBTSQAJKQ4AUB6xTMCB8hEig9Ah7VriLhpBRsCACtIKwLCPDdtrFmzRqX0kO7VNslYEQEExADeMDZiUgaQeAMgIAQbIhB1Ql8BvogU4ngRLSKEdXF4BmlMyAioReoS6cmEAFDvGBikxBFlxNpHAAOOPMGGktmzZyuI894EAihDKhkQBbCCjXAECgALBWvSAPiIZAJwkb6GfhEhg2x6BW1iTSqgFz8StE0gADHowAgA4mgfrB8dO3astGzZUrWF78OGDkTxPI+BgR8Cpj13ByOqDEBFdA+pZc1vIBfsmSxZMgWH+OMPAGFTALtnwQ8c9MNzx7y2C9hIBBDLB/CjBjbHDyOk5T3fB/SBAEgAtAwMCIDmA4FlxjKhYQKg+fZ2MgBiYTrSrNhtCeDDWipMdFgvpRVE25DG0tbiYZ0edj9icwYmfhzhgQ0ESE/6Kt4pWEAgdksC5BCt8dzBjEgadpZi3RxSwloB6OAsN0QAtWIVAHrL4Q2AABZsOMDGBew8xjl2OCcQGzTwLPqFiBR2nEKnKIgwYR0doMvzvDvP7/K1aQjQg2NuULDODaAOmyFlCrD0PgYGkTMclQLfxCYiQMWqVatUZE0rOCoHYAjYh/6RygZ0IdWtV9DWa6+9plL5iCZ6HgOjPR9qBBD1EZHEDwCkm7W1iZAVGz28D4L2TqUjAosoHyLMgGTP1DagHPaA7Pjh4g8A9T6HLwKazQZAfBdsBxkRocSPLc81rwRA/5MeI4D+deTzCQKg+UBgwByWVyUAmm9vJwOg5Q5n4hdgRy/WegFo/BV/u5/91Xfq577kBoxi3R/OUIzGEs32ZgQwYY8lABp4owmA5gOBAXNYXpUAaL69CYCWu61KySIKhvSkr+NpPHsRzUCQkLYhNyKziNIhtYuNEPg70vbYeOO9u9h6y4XnG6LZ3gRAAqBlbxEB0HwgsMxYJjRMADTf3gRAExzT5CaiGQj8ASBSibjvFuv94JtYz4bIafPmzU3Wsn2ai2Z7EwAJgJa9aQRA84HAMmOZ0DAB0Hx7EwBNcEyTm4hmIPAHgBjTteNvTFarbZuLZnsTAAmAlr14BEDzgcAyY5nQMAHQfHsTAE1wTJObiGYgIADeqYFotjcBkABo8vD4X3MEQPOBwDJjmdAwAdB8exMATXBMk5uIZiAgABIANQ1gJziuRsTuc++D1U1+pWzbHDeBGDANAdB8IDBgDsurEgDNt7cGgDgqBed42akQhNLHu+7MTraxoi+0d/TZG9cJaodU4xYcz0IAFCEAGhhJCIDmA4EBc1helQBovr1xEwZur8AND75O87fcsD6+gEAQfUDACKC7IoCAPBx+jqsRsaubABjf/gRAA7MLAdB8IDBgDsurEgCtsfexY8fUrRiAQBwM7OtAX8sN7PUFAEAcuoyDgLXDdcPdh0h8H+WmvSPhd2Z+J253wQ0ngD8csO15KDpTwP9pmgBowOsIgNYAgQGTWFqVAGiNvTFY4/w1QKCdCvqFFBJS03aB0nDoh3LT3uHws3B8B+APh3jrvb9MATMFbMgHCYDWAIEho1hYmQBorb2RDoaO7VLQF1z1hmuycB+qWwrlpr2jwdfxznqnfZkCZgrYNN8mAFoLBKYZyqSGCIC0t0muZOtm6Of0c1s7qEmdYwSQEUBDrkQA5EBpyIEcUplAQD93iKsa6ib93F1+TgAkABoaMAiA7howOEHQ3oYGDIdUpp/Tzx3iqoa6SQAkABpyIAIgB0pDDuSQygQC+rlDXNVQN+nn7vJzAiAB0NCAQQB014DBCYL2NjRgOKQy/Zx+7hBXNdRNAiAB0JADEQA5UBpyIIdUJhDQzx3iqoa6ST93l58TAAmAhgYMAqC7BgxOELS3oQHDIZXp5/Rzh7iqoW4SAAmAhhyIAMiB0pADOaQygYB+7hBXNdRN+rm7/JwASAA0NGAQAN01YHCCoL0NDRgOqUw/p587xFUNdZMASAA05EAEQA6UhhzIIZUJBPRzh7iqoW7Sz93l5wRAAqChAYMA6K4BgxME7W1owHBIZfo5/dwhrmqomwRAAqAhByIAcqA05EAOqUwgoJ87xFUNdZN+7i4/JwASAA0NGARAdw0YnCBob0MDhkMq08/p5w5xVUPdJAASAA05EAGQA6UhB3JIZQIB/dwhrmqom/Rzd/k5AZAAaGjAIAC6a8DgBEF7GxowHFKZfk4/d4irGuomAZAAaMiBCIAcKA05kEMqEwjo5w5xVUPdpJ+7y88JgARAQwMGAdBdAwYnCNrb0IDhkMr0c/q5Q1zVUDcJgARAQw5EAORAaciBHFKZQEA/d4irGuom/dxdfk4AJAAaGjAIgO4aMDhB0N6GBgyHVKaf088d4qqGukkAJAAaciACIAdKQw7kkMoEAvq5Q1zVUDfp5+7ycwIgAdDQgEEAdNeAwQmC9jY0YDikMv2cfu4QVzXUTQIgAdCQAxEAOVAaciCHVCYQ0M8d4qqGukk/d5efEwAJgIYGDAKguwYMThC0t6EBwyGV6ef0c4e4qqFuEgAJgIYciADIgdKQAzmkMoGAfu4QVzXUTfq5u/ycAEgANDRgEADdNWBwgqC9DQ0YDqlMP6efO8RVDXWTAEgANORABEAOlIYcyCGVCQT0c4e4qqFu0s/d5ecEQAKgoQGDAOiuAYMTBO1taMBwSGX6Of3cIa5qqJsEQAKgIQciAHKgNORADqlMIKCfO8RVDXWTfu4uPycAEgANDRgEQHcNGJwgaG9DA4ZDKtPP6ecOcVVD3SQAEgANORABkAOlIQdySGUCAf3cIa5qqJv0c3f5OQGQAGhowCAAumvA4ARBexsaMBxSmX5OP3eIqxrqJgGQAGjIgQiAHCgNOZBDKhMI6OcOcVVD3aSfu8vPCYAEQEMDBgHQXQMGJwja29CA4ZDK9HP6uUNc1VA3CYAEQEMORADkQGnIgRxSmUBAP3eIqxrqJv3cXX5OACQAGhowCIDuGjA4QdDehgYMh1Smn9PPHeKqhrpJACQAGnIgAiAHSkMO5JDKBAL6uUNc1VA36efu8nMCIAHQ0IBBAHTXgMEJgvY2NGA4pDL9nH7uEFc11E0CIAHQkAMRADlQGnIgh1QmENDPHeKqhrpJP3eXnxMACYCGBgwCoLsGDE4QtLehAcMhlenn9HOHuKqhbhIACYCGHIgAyIHSkAM5pDKBgH7uEFc11E36ubv8nABIADQ0YBAA3TVgcIKgvQ0NGA6pTD+nnzvEVQ11kwBIADTkQARADpSGHMghlQkE9HOHuKqhbtLP3eXnBEACoKEBgwDorgGDEwTtbWjAcEhl+jn93CGuaqibBEACoCEHIgByoDTkQA6pTCCgnzvEVQ11k37uLj8nABIADQ0YBEB3DRicIGhvQwOGQyrTz+nnDnFVQ90kAHoBYGxsrCxcuFAWL14sBw4ckMuXL0u2bNmkfPny0qBBA8mXL58hhUdbZQIgB8po82k9eQgE9HP6efRqwK3vNwHwXwC8cuWKfPHFFzJkyBA5c+aMlCtXTnLnzi2pUqVS/71582Y5evSoNGzYUN577z2pWrVq9L4NQUhGAOTEGIS7OPZRt04QlJvvt2Nf2iA67lY/JwD+C4CI7FWrVk06dOgg999/vyRLluwO90FEcMKECTJs2DB5++235ZlnngnCxaLzUQIgJ4jo9Oz4Url1gqDcfL/5fkevBgiA/wLgtm3bpGTJkgFZGoPiwYMHpUiRIgE9H80PEQA5QUSzf2uyEYTo5/Tz6NWAW99vAiA3gRh6qwmAnBgNOZBDKrt1gqDcfL8d8ooa6qZb/ZwA6AMAr169Kps2bZKTJ08KNoZ4liZNmhhytmiqTADkBBFN/uxLFrdOEJSb7zff7+jVAAFQBwB///13adeunZw+ffoOyydKlEhiYmKi1yOClIwAyAkiSJdx5OMEIfq5Ix03yE7Tz93l5wRAHQAsVqxY3G7fHDlyBPkKuetxAqC7BgxOELS3G0Y4+jn93A1+TgDUAcD06dPL+vXruckjgDeAAMiBMgA3cfwjBAL6ueOdOAAB6Ofu8nMCoA4AdurUSWrUqCGdO3cO4JVx9yMEQHcNGJwgaG83jHj0c/q5G/ycAKgDgLj9o1WrVuoGkNKlS99xJmCPHj2izjcgM47Bgdz9+vULWD4CIAfKgJ3FwQ8SCOjnDnbfgLtOP3eXnxMAdQBwxIgR0rVrV0mZMqVkyZJFsPFDK/j73r17A36hnPIgDrbevXu3uuqOAOjfahwo3TVQ0t60t/9RwflP0M/d5ecEQB0AzJkzpyDK98Ybb0jixImd/1b7kWDXrl1K1kceeURdeUcA9G9yDpTuGihpb9rb/6jg/Cfo5+7ycwKgDgBmzpxZVq9e7YhNIIsWLZK+ffvK2rVr5dixYzJ9+nRp1qxZvJFo8ODB6pnjx49L2bJl5euvv5bKlSvHPdO0aVP1+bJlywiAAY7hHCjdNVDS3rR3gEODox+jn7vLzwmAOgD48ssvq/V/b731lu1f5t9++02WLl0qFStWlObNm98BgJMmTVJnGg4dOlSqVKkiAwYMkClTpsiOHTske/bsMmPGDFmyZIkCwNGjRxMAA7Q4B0p3DZS0N+0d4NDg6Mfo5+7ycwKgDgAi/Tt27FgVLStTpswdm0D69+9vy5cc6xO9I4CAvnvvvVcGDRqk+oxbTbDO74UXXlBp3zfffFPGjx8vSZIkkYsXLwoGgJ49e8p7772nK+O1a9cEf7SCTSBoD9FHrJd0S4Ge5syZI/fff/8d/hHNOqDctHc0+7cmG/2cfu4GPwcA5sqVS86fPy84/s6NJdGtW7dueQper149n3oAZM2bN8+WevIGwOvXr0vq1Kll6tSp8dLC7du3l3Pnzqnon2cJJALYp08fef/99++Qf8KECeq7WKgBaoAaoAaoAWrA/hrA6R+tW7cmANrfVP576A2AR48elTx58qi1fdWqVYtr4LXXXpOFCxfKypUrgwZARgBvq4wRAkYI/L+Rzn+Cfk4/d74X+5fArX7OCKBHCjh//vzSpEkTwaYIRAGTJk3q33Ns9IRRAAxFFJ4D6K41I1wjRHuHMk44rQ79nH7uNJ8Npb9cA+gBgIiKzZw5U/05deqUNGrUSAHhQw89JBkzZgxFv2GtYzQFHEpnCYAcKEPxG6fVIRDQz53ms6H0l37uLj8nAOpsAsGLs2XLFgWCWCe3YcMGqV69uoJB/ClcuHAo75bldXxtAsGRLzj6BQWbQBDp7N69u9oEYrQQAN01YHCCoL2NjhlOqE8/p587wU+N9pEA6AMAPRWL8/N+/vlnBYRz585VAPjZZ5+pyGCkC3bu4gYPlPLlywt2KCN9jbMMAXo4BgabPoYNG6bO/sMxMJMnT5bt27dLjhw5DHefAMiB0rATOaABAgH93AFuariL9HN3+TkB0AMAz5w5o8ApoYJdM7Nnz5Z06dJJgwYNDL9wRhtYsGCBAj7vAujDrl4UHAGjHQRdrlw5GThwoDoT0IxCAHTXgMEJgspMqegAACAASURBVPY2Y9ywexv0c/q53X3UjP4RAD0AEHf/4haNzp07q/PdWPxrgADIgdK/lzj/CQIB/dz5XuxfAvq5u/ycAOgBgOPGjVNRM0TVcLhxhw4d1J+CBQv6f3Nc+gQB0F0DBicI2tsNQx39nH7uBj8nAOqsAdy3b58CQdwGcujQIZViffrpp+XRRx+V5MmTu8EvApaRAMiBMmBncfCDBAL6uYPdN+Cu08/d5ecEQD+bQP78808ZNWqU/PTTT4IUcZs2bdQaOpbbGiAAumvA4ARBe7th7KOf08/d4OcEwAB2AcMRfvzxR+nSpYu6Qi0mJsYNvhGQjARADpQBOYrDHyIQ0M8d7sIBdZ9+7i4/JwAmAIAHDhxQ0b8xY8bEpYKxQeSJJ54I6GVyw0MEQHcNGJwgaG83jGv0c/q5G/ycAOgFgLjrFtG+kSNHqs0guEsXG0E6duzIzSA6bwQBkAOlGwZKAgH9nH4evRpw6/tNAPQAwG7dusnEiRMFZ/3hPmDtOBjcsMGirwECICdGN7wbbp0gKDffb77f0asBAqAHAJYpU0ZB31NPPSVZsmSJXqubKBkBkBOEie5k26YIQvRz2zqniR2jn7vLzwmAAW4CMfEdi6qmCIDuGjA4QdDeUTWA+RCGfk4/d4OfEwD/BcBPP/1UXnzxRUmVKpVfu69cuVJOnz5ti7uA/XbW4gcIgBwoLXYxWzRPIKCf28IRLe4E/dxdfk4A/BcA27VrJ7/99pu0atVKHnnkEalUqZJky5ZNvW43b96UrVu3ypIlS2T8+PFy9OhRdUh07dq1LX4d7d88AdBdAwYnCNrb/qOS8R7Sz+nnxr3I/i0QAD1SwBs3bpRBgwbJ1KlT1QHHSZIkkRQpUqhNISjly5dXN4JgVzAOhWbhQdCNG3OgdMN7QCCgn9PPo1cDbn2/CYA6awBjY2Nl06ZNgnMAr1y5IlmzZpVy5cqp/2eJrwFGADkxuuGdcOsEQbn5fvP9jl4NEAC5CcSQdxMAOUEYciCHVCYI0c8d4qqGukk/d5efEwAJgIYGDAKguwYMThC0t6EBwyGV6ef0c4e4qqFuEgAJgIYciADIgdKQAzmkMoGAfu4QVzXUTfq5u/ycAEgANDRgEADdNWBwgqC9DQ0YDqlMP6efO8RVDXWTAEgANORABEAOlIYcyCGVCQT0c4e4qqFu0s/d5ecEQAKgoQGDAOiuAYMTBO1taMBwSGX6Of3cIa5qqJsEwH8BsHnz5gErctq0aQE/G+0PEgA5UEa7j0M+AgH9nH4evRpw6/tNAPwXADt27Bjn3bdu3ZLp06dLhgwZ1I0gKGvXrpVz584JQHHUqFHR+yYEKRkBkBNjkC7jyMfdOkFQbr7fjnxhg+y0W/2cAKiTAn799dflzJkzMnToUHUbCEpMTIx069ZN0qdPL3379g3SvaL3cQIgJ4jo9e7/JHPrBEG5+X7z/Y5eDRAAdQAQdwDj3t8SJUrEs/yOHTukevXqAqWx3NYAAZAThBveBYIQ/Zx+Hr0acOv7TQDUAcBMmTLJ6NGjpWnTpvE8fsaMGeoe4LNnz0bvmxCkZARAZ06MWOZw65ZI4sSJgrK4WwdKyu1MPw/KuT0epr2Ds3ds7C1JlEgkEf7HgcWt9iYA6gDgK6+8ImPHjpW33npLKleurNx55cqV8umnn0rbtm2lf//+DnRxc7s8ePBgwR+kxnfu3CmnT5+WLFmymPslNm7N7gPG1Rsxsu7AWVm2529Zvvdv2XPqoty4GSs3Ym/JzZhYib0lkiJpYimTN4NUKJBJKuS//SdbuhQJat3uclvlMpQ7OCCwyg7hapf2Ttjepy5ck3UHz97+c+CsbDp8Xq7djJUkiROpP8nwJ2liKZItrVQrnEWqF8mixpmUyW4vqbJbcau9CYA6ABgbGyv9+vWTr776So4dO6Z8NVeuXPLiiy9Kz54949YF2s2JI9EfRgDtMzEC+qasPSy/bjoq6w6ek+s3Y4N2iSLZ0kjHGoWkZcW8uoO1WwdKym0fPw/aqUOoQHvfaW+ML1PXHpZRS/fJnlOXgtZq8qSJpUL+jPJQmdzSysf4EnSjJlVwq70JgH7OAQTgoGDzB8udGiAARn5ivHTtpny/8oB8u3if4Je5VnKkTyHVi2RVv8DL5MsgKZMmkaRJEkmyJIklaeJEcvbydQWK69Wv+HOy8+QFlRZGQSSwc81C0qZKfkmXMllcm24dKCl35P08nOMv7f2fvS9cvSHjVxyUEUv2yemLt8cXZHqLZ08nFQpklPIqe5BRMqVOLjdjb8mNmFi5GXNLrt6MkU2HzqsMxLI9p+XEP/+NTRhfnqmF8aWApEmRNJym1f0ut9qbAMiDoA29fATAyE2M56/ckNFL98uoZfvk3OUbyo55MqaSjjUKSv27skuhrGmCWpOD9qavO6xA8si5K7d/+KRMKh2qF5Ru9YqqiKBbB0rKHTk/NzRAhViZ9m4sMZJYBs/fLaOX7ZcLV2/GjS8At0cr5JUMqf77YehPzVhzvO/0JZm3/aSMXLJPjp6/qqpkTJ1MOlYvJB1qFAyqPX/fF+znbrU3AfBfACxfvnzAk+W6deuC9a+ofZ4AGJmJceHOU9JrykY5+W/ED7D3XJ0i0qx8HkGqxUjBL/gZG47K0IV7ZPfJi6qp4jnSytdPVpDCWVLKrFmzpHHjyMhtRC4jdd06QVBud/p5kQq15JWpf8nOE7ff/6LZ06rxpUm53CqDYKRgacpP64/INwt2y/6/L6umsqdLIX1blZU6xbMZaTrkum71cwLgvwD4/vvvB+w8vXv3DvjZaH+QABjeCeLK9Rj55LdtMnb5AeVahbOmkZfuLy4Plc6lFl+bWbCz7/ctx6X3zC0qtYxNI28+UFwynt4sDz0UXrnNlCuUttw6QVBud/n59evX5a1Rv8vMQ8nUGmKkaj9oco80uidn0CcG+HvPYmJvya9/HZMv5+xU0UGU9tUKyBsPlpRUycO7WcStfk4AZArY33ua4OcEwPBNEBsPnZOXJ22Qvf8OlkjNvv7AXZYPllj3g2jj/B2nlC+UzhQrI7rWl+wZ0hjyHSdVdusEQbnD935H+n04c+m69JqyQeZuv/2e1yuRTfq1KitZ0iZ8MoDRfuNH7We/b1epZvWjNlsaGfB4OSmTN6PRpgOu71Y/JwD6AEBc+zZ16lTZs2eP9OrVSzJnzixI/ebIkUPy5MkTsGNF+4MEQOsnCKyfGbZor/SdvUPwqxmbO/q2LCu1w5guQR9GLd2voo83Ym73YXTHylIylzs2R7l1gqDc1r/fdpgjth37RzqMWqU2aiRJdEveePAuebpWkYCXRZkhwyIsa5m6UfUBm9RebVRCnq1dOCx9cKufEwB1AHDTpk3SoEEDdRfw/v37BTeAFC5cWN555x05ePCgOiOQ5bYGCIDWThAAvj4zt8i4FbdTvg+VySUfNSslGVMnj4gLbjz4tzwzcrmcvJpILeAe37mKlMqTISJ9CeeXunWCoNzWvt/h9GFf37X5yHl5asRKtZGscNbU0iL3P9KlVWTkPnf5urw9fbNKDaO0q1ZAej9yj+nLW7x14VY/JwDqACDgr0KFCvL5559LunTpZOPGjQoAly1bJq1bt1ZQyEIAtHozBM7demniBrUOD8cu9H74bmlfvWBYfhH78m8MlFNnzpIfjmWWTYf/UbuEx3auIuXyhS9dE4l3z60TBOWODAiFy8c3HDon7UaslH+u3lTv8Ii25WXJ/DkR3eSFbMOYZfvl/V+2qmOpHiyVU758vJylh0i71c8JgDoAiMgf0r1FihSJB4AHDhxQ9wNfvXp7CzsLI4BW7YbFkSzPjF0jq/adkeRJEqsBENG/SBdtoKxVv6F0Gb9e1hw4K2lTJJUxne6VigUyR7p7ln2/WycIyh29ALhm/xnpMGq1XLx2U+4tmElGdrhXUiYR2+zy/2XTUXll0ka5HhMrlQtllm/bVbLsqBi3+jkBUAcAs2fPLrNnzxYcDeMZAZwzZ4506tRJDh06ZNlE47SGmQI2f4I4fv6qtB+5SnacuCDpUiSV4e0qSbUi9rhmz3OgvB6bSDqPWS0r9p6R1MmTqAmkamF79NPs98itEwTlNv/9Nts3Q2lv+Z6/1bt7+XqMOij+u/aV1IHMdrM3DpB+duxauXDtptyVM51ad5wzQ8pQRE6wjt3kNl1AHw0SAHUA8OmnnxYoZvLkyWrzB9YEJkmSRJo1aya1a9eWAQMGhMs+tv8eAqC5E8TJf65Ky6HL5eCZy+psrDGd7LXRwnugxA4+RCqX7D4tKZMllh+eqapuBoi24tYJgnKb+37b4b3AzT9PfrtCrt6IlVrFssrwtpXiThKwo723Hr29QQVnnubPnFqmPldNsqczFwLtKHc4fIUAqAOA58+fl5YtW8qaNWvkwoULkjt3bjl+/LhUq1ZNhcfTpHHP8Rf+nJAAaN4EgbTv48OWy/bjF9RA9/3TVSRf5tT+TBDWz/UGSqxVfHbcWsHh1IDWmd1rWvIrPayCen2ZWycIym3e+x1J/9W++9j5K9Jk0FJ1ricOXR7WtmK8tXV2tfehM5el9Xcr5NCZK+rkgYldqpqaDrar3Fb7DAEwgXMAlyxZoqJ/Fy9eVJtCsDmEJb4GCIDmTBCIpLUbuVJW7z+rDl/9sWt1yZ/FXvAHy/saKLGOqMU3y1TaukzeDDL52WqWLtoO93vo1gmCcpvzfofbX/W+Dz/UWg1dLn8dOa/SqT8+V/2Oe3jtbO8Df1+SFkOWq/uIKxfMLGM7VzZtjLGz3Fb6DgGQB0Eb8i8CoPEJAlevdR23VuZuPynpUiZV8GTX8/USGijxK73JoCVy9vINaVI2t3z1RLmI7lg25NiMACoNuHVijDa5sbO2x8QN8vPGo5I5TXKZ8XwN3eyC3eVGOvjx4cvV3cQNSmaXoU9VlKQGr6Zzs58TAP8FwIEDB0qXLl0kZcqUgr8nVHr06GHm3OLotgiAxgAQ1629OmWjTFt/RF21Nv7pKnJvQfvupvU3QWBxedsRK+Vm7C157YES0q1uUUf7t9Z5f3JHhZA6QlBuY++3Xfxi8Pzd6iB5HLCMMcbXZi0n2BsnI2CMuXYzVlpUyCt9W5YxfE2dE+S2wpcIgP8CYKFChdSavyxZsgj+7qskSpRI9u7da4UtHNkmAdDYBPHxrG0yfNFeddDpt+0qSv27ctjaDwIZKMevOCDv/LRZnV34bdtK0uBue8sUiMIDkTuQdpz2DOU29n7bwd5ztp6QLuPWqDP1Pnq0lLSpUsBnt5xi77nbINNadTMSbgt5s3FJQ6p2ityGhNSpTAD0SAHHxsZK4sSJzdZxVLdHAAx9gpi+/rC8PGmj8o/+j5WV5hXy2t5XAh0o3/1ps7q9JE3yJDLzhZpSJFta28uWUAcDldvRQjICGKeBaLH3nlMXpcnXS+QS1hhXKyAfNC2VoIs6Se4f1x6WnlNuj59YbtK0XOhXtDpJbjPHGAKgBwDiqJdjx44JzgFEwR3Ab775pjoKhkVfAwTA0ABwy9Hz0mLIMnUUwwv1i0rPhiUc4WKBDpRY14g0Dc4ILJs3g0x9rrokM2GtTqSUFKjckeqfVd9LuUN7v62yRzDt4h3EGLPp8HmpWjizjOtcxe876DR795u9QwbN362OoJr2XA25O3dod5M7Te5g/CChZwmAHgCI6B+Oe9EAMH369LJhwwZ1DRwLAdBTA0YGDNx3+cigJepIg7olssmI9vdaftelWf4bjNw40LrhlwvVNVMvNyguLzYoZlY3wt5OMHKHvXMWfiHldi4ADvhzpwz4c5c6LmX2S7UDOprJafZGCrjT6NXqCKp8mVPJz91rhnRPutPkNuuVJwAmAICet4CYpfBoa4cRwOAmCAxYHUevlkU7T6mz/mZ2rxHSgBUpPwp2oJyx4Yi8OHGDAtzp3apLmbzOvDM4WLkjZR+zv5dyB/d+m63/UNvbeOicNB+yTK2RG/hkebUrP5DiRHt7/qDG2Ya4kQjjTTDFiXIHI5+vZwmABEBDfkQADG6CMCtlYchoBioHO1Di+InuP6yXXzcdkyLZ0sivPWqZdnaXATGCrhqs3EF/gU0rUO7g3m87mBFnij709WLZe+qSPFwmlwxqXSHgbjnV3jgepvmQpSEvqXGq3AEb1seDBEAvAMRRMKlT3z6Ad/DgwfLUU09JhgwZ4qmvf//+RvUeNfUJgIFPELO3HFc3ZqAYXbQcKQcKZaDEL/SGXy5SVzl1qF5Q+jS5J1LdD/l7Q5E75C+zUUXKHfj7bRez9Zm5RUYv2y850qdQqd+MqZMH3DUn2/un9UfkpUkblKzD21aUhvfkdIXcAQup8yAB0AMA69at6/fgWhwDM2/ePCM6j6q6BMDAJogj567IAwMWqQNMO9UoJO89crcj/SDUCWLBjpPSYdRqJfP4zlWkZrGsjpI/VLkdJaROZyl3YO+3Xey8eNcpaTtileoO7hFHSjSY4nR7v//zFhm1dL86UP/3l2pLnoypAhLf6XIHJCQBUFdNiW4hT8USkgYIgP4nCBz2jHsssSO2XL6MMqVrNb+78UIyRhgqGRko357+l3y/8qDkypBSDc5YnO6UYkRup8io10/K7f/9tot9cZd4oy8XyfF/rspTVfPLh81KB901p9sbO59x3d2GQ+ekWuEs6j71xAGsB3S63EEb+t8KjADyKrhQfUfVIwD6nyCGL9ojH8/aLqmTJ5FZPWpJwaxpDOk8kpWNDJSXr9+Uxl8tlv1/X5b21QrI+37OJIuknN7fbURuO8kRbF8ot//3O1idWvX8ezM2y9jlB6RgltQy68Vakjp50qC/Khrsve/0JTXOXLkRI283LinP1PZ/ikc0yB20sUWEAEgADMVv4uoQABOeILA4uengJXIj5pZ82ry0PFE5vyF9R7qy0YFy6e7T0ua7lYIf5TO715RSeeKvr420fL6+36jcdpXLX78otzMAcPOR8+oe7thbIhOeriLVi4a2xCJa7P3DqoPy5rS/JHmSxDKjew2/d6tHi9z+3mfvzwmABMBgfSbe8wRA3xPE1RsxalDeeeKiNCiZQ131hjWkTi5mDJTdJ6yTXzYdkwr5M8rUrtUDStFEWmdmyB1pGUL5fsptfwDEEpMWQ5fJ+oPn5JGyueXrJ8uHYmpVJ1rsjVVdz4xdK39uOyElcqRTEJgyWRKfeokWuYM1PAGQABiszxAAAxwoP/h5q4xcuk+ypsVuvFqSJW0KQ7q2Q2UzBkocEF3/iwVy+XqMfN6yjDxWKZ8dREuwD2bIbXshdTpIue0PgJNXH5LXftykrl2c27NuQAc+uyHSffriNbXx7vTF69K5ZiF592HfG+/c6ucEQAKgoXmJEUD9CWLJrtPy1IiVSrcjO1SS+nflMKRnu1Q2a6DU1kVmTpNc5vWsE9RRFZHQhVlyR6LvRr6TctsbAHHEUv0vFsqZS9cDXu+WkD9Em73nbT8hnUavUSJjQ0gNH6nxaJM70HeeAKgDgKNGjZK0adNKq1at4ulxypQpcvnyZWnfvn2g+o365wiAd04QF67eUOfeHTsf+m48uzqOWQMlduthofaukxdD3rEYTh2ZJXc4+2zGd1FuewOgtrO+eI606pB1o/dtR6O9PU8fmPNKHUmb4s7NMdEodyDvPwFQBwCLFy8uw4YNk3r16sXT4cKFCwUHRe/YsSMQ3briGQLgnROEdhArrnr7/aXQduPZ1XnMHCiX7/lbnvx2hWBZ5Mzna0rpvPbdEGKm3Ha1rV6/KLd9AXDT4XPSdPBSwSFmE7tUlaqFsxh2rWi0N04feGDAYjl45rLPg+ijUe5AnIEAqAOAKVOmlO3bt0vBggXj6XD//v1SsmRJuXLlSiC6dcUzBMD4E8S6g2elxZBlalB24oHH/pzW7IHyxYnrZcaGo1I2X0aZ/px9N4SYLbc/Pdvlc8ptTwDExo9Hv1kqGw+fl2blcsuAJ0Lf+OHpa9Fqb+2AbPzYnPZcdSmfP1O8Vyxa5fY3jhAAdQAwf/78MmjQIGnSpEk8/c2YMUOef/55OXz4sD+9uuZzAuB/EwTSmg8PXCI7TlyQ5hXySP/HykWdH5g9UJ7456rc98VCuXjtpvRrVVZaVsxrS52ZLbcthdTpFOW2JwBOWXNIek3dpNKZWEObPX1KU1wqmu39yqQNMm39EbkrZzr5+YWa8dLl0Sx3Qo5BANQBwNdff10mTZokWAtYu3ZtpT+kfzt16iQtW7aUfv36mfKyObkR3JOMPzExMbJz5045ffq0ZMliPAXhFJ3oDRiD5++WvrN3CDY2/PlKHfX/0VasGCiHLtwjn/62XXJnSCnzXq2b4HENkdKnFXJHSpZgvpdy2w8AcbxUvX4L1BrjNx+8S56tUyQYkyb4bDTbGxtl7vtigZy9fEN6NSohz9crGqeLaJabAJjw63HHVXDXr1+Xtm3bCjZ9JE16e8FobGystGvXToYOHSrJk0ffxB7qCMII4O0JAqfPNxqwSK7fjJUvHy8rj5a3ZyQrVDtr9awYKD0ntLca3yVdaps3oRmV10q5zeqble1YYW8r+2tW23aWe9jCPfKJRT+Y7Cy3Gbadtu6wvDJ5oyRPmlhmv1RbCv17K1O0y+1Ld4wAJnAMDCJbGzdulFSpUknp0qWlQIECZvhgVLVBAGysfiS0/nalLN/7t9QqllXGdqrs+AOffTmpVQOlltLC/cCLetWTDKntdU+wVXLbfTCg3PaKAOLYl9qfz5d/rlqzZCLa7Y0DotuNXCWLd52W6kVu3xWMw/mjXW4CoO+R9o4IoN0HZTv1jwDYWKZvPC6vTd0kKZMllj9eqiP5s6S2k4lM7YtVA2VM7C11LAzWTz5bu7C82bikqf022phVchvtl9X1Kbe9APDjWdtk+KK9ah0bjn1JgjsVTSxusPfBvy9LwwEL5eqNWOnbsoy0qpSPAHj+vKRPn95ET3JOUwoAX3nlFfnf//4nadKkEfw9odK/f3/nSGdxT90OgNXr3i/3f7VEzl2+IXZNX5rpAlZOENqhrUjPLHi1ruTOmMrMrhtqy0q5DXXM4sqU2z4AeOTcFbX2D8tMRnW4V+rdld1067vF3loaPWPqZGqsSZMskcyaNUsaN7aPvU03rk6DTAH/mwLGmX/Tp0+XjBkzSt26dX2m8BAunjdvXjhs44jvcDsAro4tJONXHlL3Tf7ao6YkTZLYEXYLtZNWThBIzzwxfIWs3HdG7QbGrmC7FCvltouMev2g3PYBgp6TN8qP6w5L1cKZ5YdnqlqyzMQt9r4ZEysP/XtiQ/tqBeSdxiUIgG6OANp5ELZz39wMgN9OmSX9/koqsbdEJjxTRaoXyWpnU5nSN6sniPUHz8qj3yxTh0P/9mItuSunPdISVsttinEsaIRy2wMAtx//Rx78arE6X/Sn52tIuXwZLbC2uCoVumz3aWn93UpBFn1mt2qyZ91iRgAt8Sp7NxpvDSAGPGz62LBhg5QqVcrePbdB79wKgNgp3rjfbNn9T2JpXDqnfNOmog2sYX0XwgEE3b5fK7P+Oi7178ouIzvca71QAXxDOOQOoBthf4Ry2wMAO45aJfN3nJKHSueSwW0qWOYHbrP3c+PXym+bj0vVQpnkiRyn5KGH7GFvywzs1TBTwDq7gAsXLqzSwWXL2icFFS6HCPZ73AqAM9cfkh6TNkmKpIllbs86kjdT9G788PSJcEwQOFKnQf+Fgo0hk7pUlSomXHEVrF97Px8OuY320Yr6lDvyQLBy79/y+PAVkjRxIsFdttrRJbS3cQ0cOnNZjTXXbsZKx+Ix8lbbB9WxXm4pBEAdABwxYoRMmzZNxo0bJ5kzZ3aLL4QkpxsB8Mr1GHWg6NHzV+WFeoWlZyN77VgNyZABVgoXEGgXuGO908Qu1QLsnXWPhUtu6yQIrWXKHXkAfHzYcrUutk2V/PLRo6VDM2SAtdxo7/5zdsrAubskU/JbsvD1BpI+jTm3qgSo8og+RgDUAcDy5cvL7t271XoInP2HncGeZd26dRE1mp2+3I0A+OWcnfKVSweMcE0QR89dkbp9F8j1mFi14L1akcjeMhMuue30bqMvlDuyALh8z9/y5LcrJHmSxLLwtbqSK4O1O+PdaG/8oK//xe2bVXrUKyKvNLrLbq+hZf0hAOoAYJ8+fRLcYdW7d2/LDOK0ht0GgIfPXlZ317o1ZRDOCeLdnzbLuBUHpEqhzDLp2chGAcMpt53GAModOQDErnikflftOyPtqhWQD5pavybdrfZ265IeAmACN4HYaSC2a1/cBoDaBoUqhTLJky5cNBzOCeLY+StS53N7RAHDKbed3nXKHTkAXLbntLphKFzRPzdHfG9v6vtDdv+TyPKNNnZ6vwmAPjaBrF69WrJkiZ92OnfunFSoUEH27t1rJxtGtC9uAsC1B85IiyHL1bEBM7pVk70uPDYg3EDw3ozNMnZ55KOA4ZY7oi+1x5dT7sgAoGf0D+fUvR+G6J+bARB+7nms14/PVZeKBTLZ5TW0rB8EQB0ATJw4sRw/flyyZ49/0vqJEyckX758gl8LLLc14BYAxIDccuhyWXvgrDxxbz75X5OSrjw4NNxA4BkFjORZi+GW2y7jC+WODABqZ9ThVhzcjZ0zQ3g2Jrjd3kuuF5Apa49IpQKZZErXapYctm2Xdxv9IAB6AODMmTOVbZo1ayZjxoyRDBkyxNkqJiZG5s6dK3PmzJEdO3bYyYYR7YtbAHD2luPy7Li16r7fhb3qSeZUSQiAYTouofeMzTJm+QGpjLWAXay5AcHfS+T2idFtV2RF0t4q+jdshazaf0Y6VC8ofZrc4889Tfs8knKbJkQIDWlyV6hZX+4fsETdEzy8bUVpeE/OEFpzThUCoAcAIvKHguve8BJ6FpwNVLBgQfniiy/k4Ycfdo6FLe6pGwAQ1wY1HLBI9p66JN3rFZVXG5Xg7sgw3pl5/PxVqf35fLUjLOaIewAAIABJREFUeMLTVaR60fDfuOL2iZEAaPFA6tH80t2npc13KyXc0T+3p4C1u4AHzNsjg+fvkSLZ0sjsl2pH9fWeBECdFHChQoUEawCzZg3/RBO+Ycacb3IDAH6/8oC8PX2zZE6TXBb2qivpUiYjAIYRAOGpcVHAgtgRHP4oIAEwMqlQc0ap4FuJlL0ReHhs2HJZvf9s2KN/BMBZ6iq4KzGijqA6c+m6fPxoaWldJX/wDuSQGgRA7gI25KrRDoCXrt2UOn0XyOmL16TPI3dLhxqFlL4iNUEYMpYJlSMlt4oC9p0v129GJgoYKblNMJmhJih3eMHXM/q3+LV6kiN9eNb+aU5Ce9+296il++T9n7dKtnQpZMGrdSVNiqSG3iO7ViYA6gBgjx49pGjRooL/9yyDBg1SB0QPGDDArvYMe7+iHQAH/LlTBvy5SwpkSS1zXq6j0jIEwNu/lMN9ZZIWBaxeJItMeKZqWH2dE2P47R1WA3t9WaTs/eTwFbJ8798Rif5xXPtvXMMPTVwRd/DMZXm5QXF5sUGxSLqjZd9NANQBwDx58gg2hFSsWDGe4nEDSJMmTeTw4cOWGcRpDUczAJ66cE3q9J0vl6/HyODWFeShMrnizBOpCSLS/hFJuY+cw7mA8+Vm7C2Z1q26VMgfvmMaIil3JG1OucMHvjhhoMWQZerO30Wv1ZPcGa299UPPr2jv/+z9y6aj0n3CekmTPIks6FVPRQOjrRAAdQAwZcqUsnnzZhUF9CyI/pUqVUquXr0abX4QsjzRDIDv/PSXjF9xUMrmyyg/dase70gADpThmxg9nbPXlI0yZe1haVAyu3zX/t6Q/TbYirR3ZOwdrJ3Mej4S9u48erXM3X5SHquUVz5vWdYsUYJqJxJyB9VBix7WkxvrMZsNXiobD5+XtlULyP+aWX8Ti0Xi+WyWAKgDgIC8rl27Svfu3eMp7uuvv5YhQ4bI1q1bw20n235ftALggb8vqSvfEG2a2KWqVC0c/1BwDpSRAYK9py7Kff0XCjbp//ZiLSmZK31Y3g3aOzL2Dotxdb4k3PbeevQfaTxwsTpkfm7PulIoa/z758Olh3DLHS65/H2PL7m1u5gRlZ3Xs67kz5LaX1OO+pwAqAOAI0eOVPDXq1cvqV+/vjIozgDEETBY//fMM884yshWdjZaAfCVyRtk2rojUqd4NhnTqfIdKuRAGTkgeH7COvl10zFpUja3DHyyvJXuHdc27R05e4fFwF5fEm57v/DDevl541F5uEwuGdS6QiREVt8ZbrkjJmgQ9m43cpUs2nlKWlTIK188FpnIrFV6IgD62AWMSN9HH30kR48eVbrHGYB9+vSRdu3aWWULR7YbjQC4++RFafjlQom9JTLj+RoqBexdOFBGDgg8oyX4VV4wDNES2jty9o7EwBhOe+87jWzDAjXehDOqrafXcModCbv6+s6E5N5w6JxKBSM6O+eVOlIkW1o7dd1QXwiAfo6BOXXqlKRKlUrSpo0eoxvyGK/K0QiA3Sesk182HZP7784h37arpKsuDpSRBYJOo1fLvO0n1bV8n7YoY6ZL094eGqCfW+/nr0/dJJPWHJL77souIzqEb10rAfA/Dfjz86fHrJE/t52QR8rmlq/DlHWwfFDjVXBKxYlueV/7ISI3b96UBQsWyJ49e6R169aSLl06FQ1Mnz49YdDDM6MNALcd+0ce/GqxkjChX+P+BoxwvLyR+A67yL32wBlpMWS5JEuSSF3NZ/WOSbvIHW6bU25rAfAodrb3nS83Ym7Jj89Vl4oFwreznQAYOABqWQfU+P2lWnJXzvCsPbb6fWcEUAcADxw4IA888IAcPHhQrl27Jjt37pTChQvLiy++qP576NChVtvFMe1HGwB2GbtG/th6wu9aHE6M1k6MgbwATwxfLiv2npGONQpK70esvS+V9o68vQPxCbOeCZe9+8zcIqOX7ZdqhbPID13Ce7YlATBwAMST2trjRvfkkGFt9TNDZvlfuNohAOoAYLNmzVTEb8SIEZIlSxbZuHGjAkBEBLEBZNeuXeGyj+2/J5oAcNPhc9Jk0O21Hn+8XEeKZved9g/XBGE3B7CT3It3nZK2I1ZJymSJZcnr9SVrWuvO6bKT3OH0CcptHfjidqGan82TqzdiZXznKlKzWOSvHqW9fdt798kL0vDLRWqt5s/da0rpvBnC+Spa8l0EQB0ABPQtW7ZMSpQooUBQA8D9+/fL3XffLZcvX7bEGE5sNJoAsP3IVbJw5ylpXiGP9H+sXILm4EBp3cQY6HuAlRtNBy+VTYfPywv1i0rPhiUCrRr0c7R35O0dtNEMVAiHvfvN3iGD5u+WsnkzyE/P14h3zqiBrhuqGg65DXXQosqByv3KpA0ybf0RqVsim4zueOfpEBZ1z7JmCYA6AJgpUyZZunSpgj1PAFyyZIm0aNFCTpw4YZlBnNZwtADgmv1npOXQ5eoU/rk960iBLAmfwxXogOE0e/rrr93k/n3zMek6fp2kT5lUlr5RX9KlTOZPhJA+t5vcIQkRQiXKbQ34Xrh6Q6p/Ok8uXL0pQ5+qKA+UyhmCdcyvQnsnbG+cD1v/i4USE4s1m9WkYoHM5hshjC0SAHUA8PHHH5cMGTLI8OHDFQBu2rRJsmXLJk2bNpX8+fPLqFGjwmgie39VtACgdgfnk5XzyyfNS/tVOgdKayZGv4r3eiA29pY0+HKh7D11Sd5qfJd0qV0k2CYCep72toe9AzKWCQ9Zbe9hC/fIJ79tlyLZ0qg7xhNj3YkNitVy20BE3S4EI/eb0zbJD6sOSSTuJDdbfwRAHQDEXb+NGjUSpJiw3q9SpUrq/7NmzSqLFi2S7Nmzm20Hx7YXDQC4at8ZeWzY7R2luPMxTwB3cAYzYDjWuDodt6Pck9ccktembpLs6VLI4tfrSYqkSUxXuR3lNl1Ih9jb6XJfvREjtT6fL7hrvG/LMtKqUr5wiBTQd9DP/f/QwZ3kdf/duT2lazW5t6Bzo4AEwASOgZk4caKK/l28eFEqVKggbdq0UWcCsvyngWgAwLYjVsriXaeldZX88vGj/qN/kJ4Dpf+BMlzvyfWbsVL78/ly/J+r8mnz0vJE5fymfzXtbR97m27cMIPvD6sOypvT/pJcGVKqI4ySJ00cDpEC+g76eWB+DvvBjrWKZZVxnasEpFs7PkQA9HMQtB2NZqc+OR0A1x08K82/WabW/s1/ta7kyxzYXY8cKAMbKMPlq98t3isf/rpN3aH65yt1JInJKTXa2172ttqvrLI31o7h1o/9f1+Wdx++WzrXLGS1KEG1b5XcQXUiAg8HK/ehM5elXr8F6q746d2qS/n8kT2/MVSVEQD/BcCZM2cGrMMmTZoE/Gy0P+h0AOw4apXM33FKHquUVz5vGfg9j8EOGNHiB3aV+9K1m2pR/fkrN+SbNhWkcelcpqrcrnKbKmSYI2FW991I+1bZG3dY4zy5jKmTydLX60uaFEmNdNP0ulbJbXpHTW4wFLl7TdkoU9Yelvp3ZZeREb7BJVR1EAD/BcDEiQMLwydKlEhiYmJC1XfU1XMyAP51+Lw8MmiJOvcv2DtlQxkwosH4dpa7/5ydMnDuLimVJ706pwvvqlnFznKbJaNeO5TbvMgn1pQ//PUS2XL0H3nxvmLy8v3FrTRdSG3T3oHbe/9p7Ai+fYfzLy/UlFJ5nHcuIAGQKeCQBgqtkpMB8Jmxa2TO1hPSvHwe6f94wuf+eSuJA2XgA6UhBwui8plL16XGp/Pkyo0YGde5stQqli2I2gk/Snvbz96mGTdMkc9FO09Ju5GrJFWyJLLsjfqSKU1yK0UIqW36eXB+/vKkDTJ9/RFpeHcOGe7j3viQDBGmSgRAAqAhV3MqAP6/vesAj6r4vgdSCC303nuX3ksKPYgiAgKKiCggIAgixQb+LFTpKCAKVqT8QYp0Qgi9d4TQCQQINQRCev7fnbgxCZvs7pv3dt/bvfN9+ZTkzby55565c95U092ONEhExzBkdusHj4z8h4DeO4gv1p3B4j1XVT+iQe92SzXiTDKz3bYJgsz8YDpq6u3m5fB55+pauUyqXPa3bf6+GP4EbWfsRFJS5nfHSzlFw8wsAFMJwICAACxdulScAUhp0qRJGDRoEPLmzSv+TWC1bNkSZ8+e1dAlxiraqAJw8O9HsOHUbYt3/mbkDQ6UtgVKe7GajmjwmbJDLM6m2xXqlEpuu7KJ/a1Pf8v61V7t+9j1h3jl381mwaP9UNyKo6a0si2zcpnntvPcdEdwp1rFMO/1eo5wm+J3sgBMJQDd3Nxw69atlHP+vL29cfz4cXEPMCW6AaR48eK8BhDAvHnzxA+thwwJCcG9e/fEvclGSBfuRKLdzGDx1bb5g1aoUjS3zdXmQGl7oLQZZIUZPlx+Av939Iaq0zLsb/36WyFNMs2mtr9Ny0261S+Jad2t32ymhW0sAJ9HQMbf524/RoeZu5A8m9QKFQvb3p/Y28+m97EATCUAaSPI7du3UwRg6mvgWACap6gRRwCH/3kMa46HoUONopjfp76iticTMBS9UCeZjGB36mkZpQI/PdxGsFsLirDd8sI3tUCgI4oqFMqlhatUKZP9rczfA389jM1n7uDlOsUxq2ddVXxhj0JYALIAlOKZ0QSgWju3OFAqC5RSZLMhs2mKv0ud4pipQkBmf+vb3zZQw6pH1fS36YPTCFOEatptFdA6eUjW7tM3I8QObzpRgs6TtXSXvE7MFsva6IaziIgI0IynK6YsSbQ/HwBNAdMIIN37S8l0D3C5csmHdfIU8PP0MJoA/Hj1Kfxx4Dr8qhTC4n6NFPNdNmAofrGDMxrF7tQBOWiUH0oXsO6A74zgNYrdatOD7ZYTvtfuPxUHBhvlqBD2t3J/v7X4IILO38XrjUvjaytvlFK7vdpaHgvAdCOAHTt2RLZs2QSO69atg7+/P3LmzCn+HRMTg02bNvEawFQsM5IADH8cjRaTdyA2IRHLBzZFo3LK73DkQKk8UNoapJQ+3/eng9gZche9GpXGxK7WXfHHAjAtAsxzOZ6PW3USSw+GwrdKISyR+OBU2gZszcf+Vu7vA5fv47WF+8XVfrvH+KFwbi9b4bf78ywAUwnAfv36WeWAxYsXW/WcKzxkJAE4aeM5zN95CfXL5MPKQU2lDgrmQKk8UNqrXRy6+gDd5++Dp1tW0M7LonmUB2T2t/79rSav1PD37YhotJwSiLiEJBFvGpRV/sGppm2ZlaWG3faqq5rvUcNumkh89fu9OHr9Ed7zrYAxHaqqWUVNymIByOcAShHLKAKQrgijQ4KfxMRj0ZsN0KZ6ESm71QgYUhVwUGaj2d1j/j4cvPoA77Qoh09fVH72mtHsVosebLdy4fvl+rP4cfcVMdNAMw5GSOxv5f4m/9LFArTjO3c2d+wZ5w9vLw9du50FIAtAKYIaRQDO23ERUzefR5UiubFxeEtkpdW6EokDpVyglIDepqw0BUxTwbK3L7C/jeFvm8iRycOy/k59K80vbzdCq8rq3Uqjlo3mypG1W8u6aVm2WnYnJiahw6xghNx5gtEdqmCwb0Utqy1dNgtAFoBSJDKCAIyOS0CLyYG49yQWM16rjVfqlpSymTKrFTCkK2LnAoxmN03L0H3Pp28+xjD/ihjZrooixIxmtyIjzWRiu5UJ32+3nMecwIuoVSIP1g5tLrXcRC1fWlMO+1uZv1Nju+roDYxcfgIFc2UTawG9PNysgd4hz7AAZAEoRTwjCMBf913FZ2vOoETe7Aj6yBceblmlbGYBuAF0a46Hh76nN0xO3njqFt77/Si8vdyxZ6w/ciuYluGO0Tj+lm7ckh94kdFxaDYpEJHR8Zj/Rj10qFlMjSrZpQzmuTzP4xIS4Ts1CHQr0ZddaqJPkzJ28Z2Sl7AAZAGohDcpefQuAOOpMU4Lwo2Hz/DFSzXQt1lZKXtNmTlQygdKVRxhRSE0LUP3dV66+xQfta+CIX62T8uwv43jbysoYfERGX+blpvQ/eJbPmglvdzEYmVVfEDGbhWrYfei1LZ7yZ4rmLDuLErlz44dH/rCXYVBBy1AYQHIAlCKV3oXgGuO38TwP4+jQE5P7B7jj+ye6gzHqx0wpJxgx8xGtfuvYzfxwbLjyJPdQ0zL2DoKaFS7ZanBdtsmfB9Hx6Hl5B2gTWezetbBy3VKyLrArvnZ37b5OyPnPItNQPPJgaC1oHrmAQtAFoBSAUbPApDWf3WctQvnbkdiVLvKGOpfScrW1Jk5UKoTKFVziIWCEhKT0O7fUcCRbStjWGvbuMD+Npa/ZXml1N+ztl3AjG0hoNE/uobQTXKzmawdtuZXaret79Hb81rYPWf7BXy7NQRViyZvPMxClwXrLLEAZAEoRUk9C0DTDtAcnm7YN7Y18uRQb82aFgFDyhF2ymxku9eeCMOwpcfEWsBdY/zFaKC1ych2W2ujuefYbuuFL4360WYzWvs3p1dddK5dXAZ6h+Rlf1vvb0sOioiKQ9NJ2xEVmwC97gRnAcgC0BKPM/27ngXgG4sOYPfFe3i7eTl83ln5GXDcMf6HgJE7CBoF7PjvEQ3DW1fCiLaVrea+ke222kgzD7Ld1guC6VtDMHv7BVQukgubhhtr7Z/J9exv6/1tTbv6Yt0ZLN5zFS0rFcSv/Rtbk8Wuz7AAZAEoRTi9CsAzYRHoNHu3mIIJGuWLUvnl7oJNDxIHSnUDpRQJbci84dQtDP79qDioldaEWjsqzP42pr9toEaaR23196OoWHHNJB00//3r9dCxlnF2/qY23Fa7leKrt3xa2R36IAo+U3eIu6A3DGuJ6sW9dWU6C0AWgFKE1KsAHLHsOFYfuymmYWg6Ru2kVcBQu55ql2d0u2lHcMDs5HWh7/tXxIdWngtodLuV8oDttk74Ttt8HnN3XBTrvaijlz1oXqm/ZPOxv63zty04D/3jKNafvIWudUtg+mt1bMmq+bMsAFkASpFMjwIw7NEztJqyA/GJSVg3tAVqlcwjZSNPATvHFLDJik2nb2PQb0eQ09NNjALmy+lpkR/cMarfMVoE3YEP2OJv2unZcnIgnsYmYEGf+mhfo6gDay73alvslnuTvnJraffJG4/w0tw9cM+aBbvG+KFYnuy6MZ4FIAtAKTLqUQB+/fdZ/LDrCpqWL4ClA5pI2ZdRZi0DhiYVVqlQZ7CbdofT8oCztx5bfWm7M9ithAJst2XhO2njOczfeQk1intj/fstdLnb01rfs78t+9taLFM/13PhPuy//AADWpXHxwHVlBShSR4WgCwApYilNwFI53A1mxgo1uIsfqsh/KoWlrKPBWBaBJylgzBd2k47xHeN9kOBXNky5Ymz2G1rY2C7MxcE95/EoOWUHWKn56I3G6BN9SK2Qqyr59nf2gjAwHN38PaSw8iVzR17x/nDW8FtRFoQhQUgC0ApXulNAC4MvoRvNpxDpX/P4dJqLQ4HSm0CpRQZbchMo4A0LXPqZgTealYWE16qwQLQDALM88x5Pn7Nafy87xpeKJkHa4YY585f/rC174ctrT1uNzMYF8Of4JOAani3VXkbopV2j7IAZAEoxS49CcDY+ESx9u/242hMefUF9GhYSsq2zDJzx2hsAUi+3X3hHt748YDYKU6H9tLhvdwx2rdj1KyBShZsTfumzrz9zGDQ8UK/v9MYzSsWlHyr47NbY7fja6l+Dexh97JD1zHm/06hWB4vBI/2U+VOelkkWACyAJTikJ4E4OpjNzBi2QkUzJUNe8b6IZu7Ote+mQPIHgFDyjEaZXY2u/svOYTt58LRumph/PhWQxaA6RBwNn9b2yyssfvtJYcQeC4cbaoVxqK+GXPH2nfq4Tlr7NZDPdWugz3sjo5LEEcF3XsSg5mv1UGXuo6/JpAFIAtAqbakFwFIU3oBs3fjn1uP8VH7KhjiV1HKLkuZ7REwLNXBEX93Nrsv3X2C9jOCxY7x3/o3RotK5kdxnM1ua7nDdpsf6d514S76/HhQ7OzcPKIVKhTKePTYWqz18Bz7W9uZjbmBFzBtSwiqF/PG38Mcv2GIBSALQKm4oxcBuPfiPfRedADZPdywb5w/8uawfLSHjOEcKLUNlDK+sTXvhLVnsGTvVXGG29/DWpq9v5X97Tz+toYfmfmbpnw7/XuWpDXrR615n16eYZ5ry3M6MLzpxEA8i0vAH+82RrMKjl02wAKQBaBU7NGLADRN5fVpUgZfdqkpZZM1mTlQahsorfGBWs88fBorTut/HB2PSV1roWej0s8Vzf52Hn9bw5vM/L304HWMW3VK3CW98yNfzT82ramvWs8wz7Xn+ad/ncJv+6/rYukAC0AWgFKxQw8C8Mq9p/CbFiTsCPzQB+XtMB3DgVL7QClFTBszL9p1GV/9/Y9YPxr0ka84riF1Yn87l78t0SMjf0dGx4lYc+9JLD57sTr6tyhnqShD/Z15rj3PadlJ6293IksW6q98Ua5gTodxhAUgC0Ap8ulBAH6+5jR+2XcN/lUL46dMFvJLGZouMwdK7QOlmv6yVBbtIG83Yyeu3o/CEL8K+Kh9VRaAAJjnaXk+ZdM5fBd0SXTatHPc0z2rJWoZ6u/sb/vEtX6LD2LH+bvo27QMvnhZ+xmrjEjIApAFoFSAcrQAjIiKQ5OJ28WaCnsexcCB0j6BUoqcNmbefOY2Bv56RHTqNJJcMl+OlBKc2d8kfi+ER+L0zQicvvlYnI1IoxS01o1SfHw83N3dxdpI2uxQq0Qe1CzhjZol8qBS4dxOJ4LIZnP+Dn0QhdbTd4LwWtinPtoZ+Mq3jJqGM/M8s3Bgb7tNR1DRQfT7xrUWywkckVgAsgCU4p2jBeCCnZcwceM5sYB/4/CWdruGyd4BQ8pJKmZ2ZrtpJ3mvH/aLK5taViqIX95ulMInZ7M7PiERuy7cw4ojodj2T7gQNUoSiWU6BqV7/VICM3c35xgRS+9v4sabPx0UmNEVk7SAPwvN4TlZcjaeW+see9tNfOo4axfO3Y7ExwFVMaBVBWurqupzLABZAEoRypECkDoxOvg5LCIaU7q9gB4NtDv4OT1I9g4YUk5SMbOz200jXwGzdiEmPhETu9ZCr383hDiL3XR4MYm+1UdvIjwyJoUZub3cUbN4HtQqmUfcaVutmDe83N0QFx+HoKAg+Pr6IgFZxTFLZ8Ie49SNCJwOi0BkdHxKGYVzZ8Mr9UoIMZjZodoq0lGzotL7+48D1/Hx6lPI5p4VG4a3dJpjXziuJSPgiPa9/FAoRv/fSZTIm11sJnLExxMLQBaAUkHUkQJw3YkwvL/0GArm8sTuMf7w8tDu4GcOlI4LlFIEVZDZtCEkp6ebOOONpoId0UEoqHqGWc7dfoxpm8+L0T5Typ/TEy/XKY5X65UUos/ciFZmdtMoBonB/zt6A2uOh+HB09iUsmlUcFT7Kqha1FtNM+xWVmq7b0fGocPMYDyNTcCnnarhnZb6uMZLCzCMznOlmDjCbjoYuvmkQNx/Gou5vevixReKK62+4nwsAFkAKiYPZXSkAOwybw+Ohz7C8NaVMKJtZSk7bM3siIBhax21eN4V7Ka1b68t2IfD1x6iWYUC4oDohIR4bNiwAQEBxlr7eP1+FKZvPY81J8KQlARkzQKxWapb/VLiv5Y2MVjrb5pCplsxVh4JFf+l5YM0Q/py7eIY2bYKShf4bz2lFrxUu0yT3R06dES/X45i76X7aFg2H/4c0NTsOZFqv99R5Vnrb0fVT6v3Osru6VtDMHv7BdQtnRerBzfXyrwMy2UByAJQinSOEoBHrz9E1+/2wtMtK/aM9Ueh3Nmk7LA1s6MChq31VPt5V7GbjhbqOCsY0XGJ4lzJnvWLG0oAiuumtoXgz4Oh4pYTSp1eKIaRbSvbNH2pxN80jT59Swj+PnVLvJduy+jZqBQ+aFNZHLNjhGSy+2GBmpiw/hy8PLJi0/BWKOvAIzvsgZsSf9ujXlq/w1F2342MEaOAsQmJWDW4GeqVzqe1qWnKZwHIAlCKcI4SgEP+OIq/T95C9/olMbV7bSkblGR2VMBQUlc187iS3Yv3XMEX686CduqtG9IUp/cH6X4EkKZlVxy+ga83/IOIZ3HC9T6VC4nrEWnXrq1Jxt+0q3jK5vMIDrkrXps3hwc+7lgN3RuU1P0GCrL7l1UbMO20J57FJWJC5+p4q7lznflnjgsy/raVW3p63pF2j1pxAiuP3MCLLxTD3N717AoLC0AWgFKEc4QADHv0DC2n7BDHVNDOX1qwbu/kyIBhb1tTv8+V7E5MTELPH/bj4JUHaFQ2H3oVvYsXO+l3Cpg2eNBGBaovJbpvdHzn6mhcvoBiyqjh7/2X7+N/687i7K3Hoh6Ny+XHN11r2TQSqdgAhRljYmIRMG0LLkVmEfVd+m4TZKX5cydPavjbiBA50u6zYY8RMHuXWFqwe4wfiuXJbjcIWQCyAJQimyMEoOkwVjqOYemAJlL1V5rZkQFDaZ3VyOdqdtMaug6zghEVm4AOJRMxZ2AHeHg45syujPwXE5+A73ZcwvdBl8RUEt2H/WG7yqB7amV3Fqrlb9qxv3jPVdCaJzqzk5ZuvOdbAYP9KiCbu/02b1nbBqZt+gdzgy6L0V+a+jXaGkZr7Uz/nFr+Vvp+R+VztN09F+4Tx0+ZO4ReS0xYALIAlOKXvQUg7ZxqOnE7HkbFYUGf+mjvoMNYHR0wpJwmkdkV7TYd10CwTXylBno1LiuBoLpZT4Q+Ak0hXQh/Igr2q1II/3u5JkrlV2fThdr+psOU6eYeugWBUuUiuTCte228UDKvusBIlKZnf0uYZVVWtf1t1Ut18JCj7d50+jYG/XYE+XJ4iIOh7XWiBQtAFoBSzc/eAjD12UnBo/0ctiPP0QFDymkSmV3V7kkbzmJ+8BWxoYGuG2xVuZAEivJZadRv1rYLWBB8WSyFoKOQJrxUA51qFVN1fZ0W/qZ1irRBZMLaM+JOXZqTsyr9AAAgAElEQVT6GuRTHsNaV3L4aODOkLt4e8khgWnbEon4bpD+Rnzl2ZNxCVr4W8v6qlW2o+2mEXKfqUG4+eiZXc+0ZQHIAlCqDdlTAFLHETB7tziM1pGnpxNgjg4YUk6TyOyqdsfGxqLX7M04ci8rcmVzx/KBTVG9uP3XnpLr0o/6vVS7OL54qQby5fSU8Kz5rFr6m84NHL/2DOg8Tz2MBp4Ji0CP+fvEeX8v1y4Gv+yh6KTjNZ+qO5vjmkM3eZlutaK1u38Pa6Hqh1xGXGEByAJQcOPRo0do06aNuPeTfoYPH453333XYoyxpwA8cPk+Xlu4X6xx2k/3J+Zw3FosLTtGi6A78AFXtnvt+g1YEV4I+688RBHvbOLcruJ57bdgOyo2Xoz6Ldp9JWXU76sutdChZlHNGGEPf286fQuf/nU6ZTTwnRblMLxNJeTwdNfMrvQF08jLK/P2iNtRaG3xoj51sW3LJocKArsZn+pF9vC3I+yy9E492P0oKlbca09HT9EHZqNy+S1VW/rvLABZAAoSJSQkICYmBjly5MDTp09Rs2ZNHD58GAUKZL6D0J4C8L3fjmDj6dvo3bg0vnmlljT5ZQrQQ8CQqb/SvK5udwu/tuj14yGE3Hki1q/RwcB0o4bWacf5cHz212ncePhMvKpz7eL4n0ajfqltsZe/048GlsyXHV91qQnfKoW1hlbcYEKL8E0+XTGoGXK4w1DnPqoFkr38rVZ91SpHL3aPW3UKSw9eR0Ctovju9fpqmZdhOSwAWQA+R44HDx6gXr16QgAWLFgwUxLaSwDSF3rLyYHihoEtI1qhcpHcmjeOzF6gl4BhbxDY7gCEP41H1+/24M7jGBTP44W5r9fT7ADX8MhocYTK+pPJhyrTvaH/e7kGWlcrYhfX29vf287eEdPC1N4p0dlon3eujsK5vTSx98i1h3j/j6PiPvHUo7r2tlsT4xQUynY79pin87cj0X5msFgXS2vcqb1rmVgA2kEA3rx5E2PGjMHGjRsRFRWFihUrYvHixWjQoIEqvg0ODsbUqVNx5MgR3Lp1C6tXr0aXLl2eK3vevHniudu3b6N27dqYM2cOGjVqlPIcTQP7+PjgwoUL4rkhQ4ZYrJ+9BOCkjecwf+clNK9YAL+/45ijXxwxMmLRAXZ+gDuI5A7iwp1IDPj1COjGENoYMrZjVfRvUU61dTs03fvrvmuYu+MiIqPjxRVuVD7dppEzm/2mRh3h76cx8ZixNQQ/7bkiPvhye7ljqF9F9GlaRrVpYVpP/OPuK6C4QjellCuYEwv71Eelfz8sHWG3nZuy2dex3Y4VgOSU3j/sF1cP0jFJYzpU1ZQWLAA1FoAPHz5E3bp14efnh/feew+FChUSAqtChQriJ33as2ePEGXpzxo7e/asmI4tUuT5L38SlpSvfv366Nq1q1kBuGzZMrz55puYP38+GjdujJkzZ2LFihU4f/48ChdOO81y584dUc6qVavMvi91ne0hAOnoF1ob8SgqDj+82QBtq9tn9INHAJ9HgDuI/zqIyOg40JSNaXSuXfUimNqtttTaVBJ+v+2/hgU7L4tL4im9UDKPWPKg5CYP2d7Dkf6mm0QI31M3I4QZBXJ6YqBPebzRRE4IRkTFYdTKE9h69o4ol6bTJ3atJTb3mJIj7Zb1mUx+ttvxAnDLmdvi45JuzqG17loeCcMCUGMBOHbsWCHOdu3aZbFdJiYmiqnXSpUq4c8//4SbW/IBqSTSaGRu5MiRGD16dKblZMmSxawAJNHXsGFDzJ07V+Snd5UqVQrvv/8+qI7p0+DBg+Hv749u3bpl+j57CMBlh65jzP+dQqn82RE0ynFHv/AIIO9+DghI20HQSBIJti/X/yMOYaa1awN9KqDzC8WQN4f1awNpHdrKI6FphF/p/Dkw1L8iXq1X0mWPO6LjWP7v6A3MDbyI6w+i0gjBbvVL2bT+khbZrzt5C7TbktZS0mHUn3Wujjcal35u5JaFkOOFkMUOU8UH9ORv4rzP1B2Co1NefQE9GpZS0dK0RbEA1FgAVq9eHe3bt8eNGzewc+dOlChRAiSuMtphGxYWhlatWolRul9//RVXrlwR/+7cubMYvbOUzAlAOsKCNnesXLkyzdRw3759xe7fNWvWgEb96JncuXMjIiICzZs3x9KlS1GrlvnNFjSdTD+0eSQkJAT37t2zuGHEUt3N/Z062I6zduHc7Uh82qka3mlZXkkxqufRU8BQ3bhMCmS7zXeMp25EYPAfRxD6IHntGokL/6qF0bVeCbGRwdM9axpUKcifvPEIQefvIijkrvj/pKTkR0j4ve9fEV3qloCHW9p89vQ1vUsv/o5LSMTqYzfTCMEsWWh0NC98KxeCb5VC4v9p7VTqFBufiKDz4Vh19Ca2n7uDuIRkkAnjeb3roVZJ8/cj68VuV/W3q9v9Q/BlcZ931aK5xXWn1K9rkVgAaiwAvbySFy/T6F337t1x6NAhccQKiTkSYObS9evX0bJlSzRt2hT79u2Dr68vlixZYhUJzAlAEpUkPPfu3SvKNCUaTSRReuDAARw8eBADBgwACS76ofV/AwcOtMg5rUcA0xz98nFr5MnuuKNfUoPBHQSPEKRvHI+j40AHlZPYMN17S8/k9HQT6/ayZskiBArFclrXF/EsLk0RdP5Xv+ZldSH8TBXTG89NQpCulaPzQFMnig20XpCENAnsxKQk0HpCOtfPlAhjEuWvNSyF3F4ZxxK92W0xEKv0ANutj7hGyxRo2RNdm6jlkTAsADUWgJ6enmKzB4kvUxo2bJgQgiTuMkq0sYOmfcuXLy+mgN3drVv4rVQAKo0fWgvAIX8cxd8nb6FXo9JinY5eEgdKfQRKe/HBVn+TOKERq7+O3RRny5lLJFZaVioI38qF4VOlEIp4a7PTVQYjW+2WeZeteW9HRGNnSLgYRd194R4iY+LNFlE4dza8UrcEXqlXAlWLWnd4t57tthUnW55nu/UT18atOomlB0PFTvi5vevZ4karn2UBqLEALFOmDNq2bYtFixalOOX777/HV199BdodbC7RdCyJv8qVKwuhSOvwaMeuNUnpFLA1ZZt7RksBSAG+xeRAsUuPhsGrFbMueCu1xZZ8HCj1Eyht8ZvSZ5X6m0airtx7gtj45BGp5B+IncNViuZ2+BSvJTyU2m2pXLX/TiODdIQGxQqaBabRVvrxdM+CcgVz2byG0ih2q45jXByff+ihj1mms2GPETB7l4gVe8b6a/KByAJQYwHYu3dvhIaGptkEMmLECDHtmnpU0NSQaS0dTfnSRhDapUvr6+jftIN32rRpFtt7ZptAaHexSUjSJpDSpUtj6NChZjeBWHzRvw9oKQCnbw3B7O0XxInoNAyup8QdBAtAPfFRq7owz5nnWnFLT+Xqled0NeHBqw8wvHUljGhbWXXIWABqLABpBK9Zs2b44osv0KNHD7HWjjaALFy4EK+//noah5Ioo80fdCwLneVH08eUTpw4IXbkfvrppyDxmD49efIEFy9eFL+mI2emT58ujp3Jnz+/EHmU6BgYWnO4YMECccwMHQOzfPlynDt3zuJRL5mxTisBSIu3m00KxL0nMWKxdqcXiqlOfpkC9RowZGyyJi/bzYLAGp4Y/RnmOfNcDxxefzIMQ/84hkK5s2HPGP/nNpPJ1pEFoMYCkBy0fv16jBs3Tpz/V65cObEhJKNdwFu3bhUbQEybR0wOPnbsmDhDsGTJks/5PCgoSAi+9IkEH20eMSU6AsZ0EHSdOnUwe/ZsIThlklYCcO2JMAxbekyczr97jL/upsq4g+AOQqbdGCUv85x5bhSuytRTrzynpQ3NJwWKdcRzetUVZ1aqmVgA2kEAqukwvZWllQDs9v1eHL72ECPaVBYXw+st6TVgaI0T282CQGuO6aF85jnzXA88pDrM3BaCmdsuoGHZfKB7qtVMLABZAErxSQsBSDcAvDhnNzzckhe/anUPqIzh3EFwByHDH6PkZZ4zz43CVZl66pnn4Y+jxXIo2uD097AWqFHc/NmVSuxnAcgCUAlvUvJoIQDHrDyJZYdDxXA3DXvrMek5YGiJF9vNgkBLfumlbOY581wvXKR6DP3jqLhysmfDUpj06guqVY0FIAtAKTKpLQDpuiY6ADM6LhErBzVFg7L5peqnVWbuILiD0IpbeiqXec481xMftaqL3nl+6OoDdJ+/D14eWXFgXBup+8ZTY8gCkAWgVJtSWwCarsChE/tpuFurK3CkjNbRFVmydtiaX++B0lZ7rH2e7WYhZC1XjPwc81yfPKfbuQJm7xa336h5JSoLQBaAUvFKTQGYmJgE32lB4tL3SV1roWej5CNs9Jg4UOozUGrFFfY3+1srbumpXOa5fnm+9OB1jFt1StxjHTTKF1nT3XuthEcsAFkAKuFNSh41BeCO8+Hot/gQvL3cceDjNsju6SZVNy0zc6DUb6DUwu/sb/a3FrzSW5nMc/3yPCo2Hk2+2Y7H0fFY0q8hfKsUlqYPC0AWgFIkUlMA9l9yCNvPhaN/i3L47MXqUvXSOjMHSv0GSi18z/5mf2vBK72VyTzXN8//t+4sftpzBW2qFcaivg2l6cMCkAWgFInUEoChD6LQauoOJCUBgR/6oHyhXFL10jozB0p9B0q1/c/+Zn+rzSk9lsc81zfPL919gtbf7hT3XQeP9kPJfDmkaMQCkAWgFIHUEoBTNp3Dd0GX0KJiQfz2jtztJFIGWZmZA6W+A6WVbrT6MfY3+9tqshj4Qea5/nn++qL92HPxPob4VcBH7atKsY0FIAtAKQKpIQBj4hPQbGIg7j+Nxfw36qNDzaJSdbJHZg6U+g+UavKA/c3+VpNPei2Lea5/nm86fQuDfjuKgrk8xUUJ2dyVr5VnAcgCUCoWqSEA1xy/ieF/HkdRby/sHuMHd7esUnWyR2YOlPoPlGrygP3N/laTT3oti3muf57H0/3AkwNx53EMZvWsg5frlFBMJxaALAAVk4cyqiEATff+jmxbGcNa6+/eX3MAcaDUf6CUIna6zOxv9reafNJrWcxzY/B81rYLmLEtRPp+YBaALAClYpGsADwb9hgBs3fBPWsW7KV7f729pOpjr8wcKI0RKNXiA/ub/a0Wl/RcDvPcGDy/8zgazf+9H3jj8JaoVsxbEa1YALIAVEQcUyZZAfjx6lP448B1dHqhGOb1ridVF3tm5kBpjECpFifY3+xvtbik53KY58bh+ZDfj+LvU7fweuPS+PqVWopoxQKQBaAi4qghACOj49D4m+2Iik3AnwOaoEn5AlJ1sWdmDpTGCZRq8IL9zf5Wg0d6L4N5bhye77t0H71+2I+cnm7Y/3Fr5PbysJleLABZANpMmtQZZEYAf9l3FZ+vOYNKhXNhy4hWur33l9cA/ocAdxDG6SCkGva/mdnf7G81eKT3MozIc7ofuO2MYFwMf4IvX66BPk3L2gwzC0AWgDaTxpwAvHbtGgoUsH4Ez9PTEwFz9uJC+BN8HlAFr9UvhqxZsyJ79uwpxT99+tTmulG5Hh7JX0IJCQmIjo4WwjJHjv8OzIyKigI1HlsSlUllU0pMTBSbXzZv3oyuXbumvO/Zs2fib7Ykd3d3ZMuWTWShOlHdKOXMmTOlGLKBbLElubm5wcvrv/WUJiwJB8KDUkxMDOLj420pVtRjx44dCAhI7hhN5ZLfyH+UYmNjQQHVlpSRj8gGsoUSlUll25pSY2nyEWFO2FMiDAiLzBK9m/zdvn37FH+b85E5/tlaX3M+Ss8/ssPWZM5HGfHPVLY5u9O/15yPMuKfLXU25yN7xYiIiAhs2rQpjb8t1T0jH5njn6WyUv/dnjGC/B0UFIROnToJniuJERn5SM8xgtrthg0bRFyjeEBx3NYYYc6nWseIJXuuYPzqE6hY0AsbRvil9CVUf2tiBAnAMmXKgPju7a1sHaEtXNbjs1mSbFUDerTCQXUyjQDa+vqv5/yIhTeKIIenG8ZUeYi33ugNHx8fEXxMqVChQrh3755NRc+dOxdDhgwReagsPz8/VK9eHWfOnEkpp0aNGjh79qxN5Y4fPx4TJkwQeaismjVrigZD9TMJTl9fX+zcudOmcgcPHox58+aJPHfv3kXhwsn3O6amZPfu3bFy5Uqbyu3WrRtWrFiRksck+sLDw0G4UiKcvvvuO5vKbdWqFUaOHJkiAE0+On36NAhXSoTTF198YVO5GfmIxCbhSolwGjp0qE3lFixYUOBqSiYfLV++HIQrJcKpR48eNpWbkY/M8c/Wgs35yBz/bC3XnI8y4p8tZZvzUUb8s6Vccz6yV4wgPv7zzz+2VBfmfJQR/2wp2N4x4ueff0avXr1EXFMSIzLykZ5jRFhYWIoAbNu2rYjjRogRj6PjULZlVzw8vB7vDBuNH2ZNTtNHWcszFoDWIsXPpUFAqQDsMGwy/sleA70alUa9hHOiA7ZXcGcByALQCME9tUhnAZgs0u0VI1gAsgA0Soyo37Enjm5ahkavDsCBlQtYANqo0XgE0EbAUj9uEoC2TAHfexKD1jP3ID4pK9a/3wJVi+QUUw32mt7hKWCeArZ1eoengP+b+k4fLngKOBkRngJOxoGngP9rIVpPAdObjlwKxyvzdiGbpwf2f9oeBXJlE1PYPAVsnbBhAWgdTmafUrIJ5PugS5i86Rxql8qLNUOaS7zdcVmNuGhYDbTYbt4UoAaP9F4G85x5rneOpq7fy3N348SNCIztWBWDfCpYXXXeBMKbQKwmi7kHbRWAiYlJ8Jm2A6EPnmFqtxfQvUEpqfc7KjN3ENxBOIp79nwv85x5bk++OepdRuf58sOhGL3yJErnz4GgUb7ImjV5lsdSYgHIAtASRzL9u60CMOh8ON5afAjeXu448HEbZPdUfpG1VMUlMxs9YCg1n+1mQaCUO0bKxzxnnhuJr89iE9Dom22IjI7Hz283gk/l5HXelhILQBaAljiiqgB895fD2Hr2Dvo1L4vxnZN3jRoxcQfBHYQReWtrnZnnzHNbOWPE552B5xPWnsGSvVfRrnoRLHyzgVVuYAHIAtAqomT0kC0jgGGPnqHF5EAkJgHbRvqgYuFcUu92ZGZnCBhK8GO7WRAo4Y3R8jDPmedG4+zF8Ei0mR4Mmv3dM9YfxfL8d6ZuRrawAGQBKMVzWwTg9K0hmL39ApqUz48/BzSVeq+jM3MHwR2Eozloj/czz5nn9uCZo9/hLDx/bcE+HLjyAMNbV8KItpUtwsoCkAWgRZJk9oC1AjAuIRHNJwUiPDIGc3rVRefaxaXe6+jMzhIwbMWR7WZBYCtnjPg885x5bkTerj0RhmFLj6GIdzbsGeMPd7fk25l4BDBjDPgYGAmmWysAN52+hUG/HUXBXJ7YO7Y1PN0zJ6ZEleySlTsI7iDsQjQHv4R5zjx3MAXt8npn4XlsfCKaTtyO+09jMf+N+uhQsygLQAsMYgEo0cSsFYB9fjyAXRfuYbBvBYzuUFXijfrI6iwBw1Y02W4WBLZyxojPM8+Z50bkLdWZztils3ZbViqIX/s3ZgHIAlA7KlsjAK/eewrfaUHIkgUI/sgPpfLn0K5CdiqZOwjuIOxENYe+hnnOPHcoAe30cmfieeiDKLSaugNJScDOj3xRpkBOngLOhEc8AijRyKwRgBM3/oMFOy/Dt0ohLOnXSOJt+snqTAHDFlTZbhYEtvDFqM8yz5nnRuUu1bvvTwexM+SuuBWEbgfJKPEmEN4EIsVzSwIwJj4BTScG4sHTWCzsUx/tamS+JkGqMnbMzB0EdxB2pJvDXsU8Z547jHx2fLGz8XzzmdsY+OsRFMjpiX3jMl5zzwKQBaBUM7MkAE27kop6e2H3GD+Lu5KkKmPHzM4WMKyFju1mQWAtV4z8HPOceW5k/sbTqRuTA3HnceanbrAAZAEoxXNLArDnwn3Yf/kBhrWuhJFWnEskVRk7ZuYOgjsIO9LNYa9injPPHUY+O77YGXk+fct5zA68iKblC2DpgCZm0WQByAJQqpllJgAv3X2C1t/uFCeT7x7jj+J5LZ9MLlUZO2Z2xoBhDXxsNwsCa3hi9GeY58xzo3P45qNnaPnvzVuBH/qgfKHnb95iAcgCUIrnmQnAr9afxaLdV9CmWmEs6ttQ6j16y8wdBHcQeuOkFvVhnjPPteCV3sp0Vp73X3II28+F492W5fBJp+rPwc4CkAWgVFvMSABGxyWgycTteBQVh5/eagD/qkWk3qO3zM4aMCzhzHazILDEEWf4O/Ocee4MPN7+zx30//kw8ubwwP5xreHl4ZbGLBaALACleJ6RAFx97AZGLDuBEnmzI3i0H9xoHtiJEncQ3EE4EZ0zNIV5zjxnnhsXgYTEJDENHBYRjZmv1UGXuiVYAKZzJ58DKMHvjARg9/l7cejqQ7HxgzaAOFvijpE7RmfjtDl7mOfMc+a5sRGYte0CZmwLQaOy+bF8UFMWgCwA1SO0OQEYcicS7WYEi1G/vWP9UcTbS70X6qQk7hi5Y9QJFTWtBvOcea4pwXRSuDPz/HZEtDgShkYDt45ohUpFcqegzlPAPAUs1QTNCcAJa89gyd6raF+jCBb0aSBVvl4zO3PAyAxztpsFgV7bpJr1Yp4zz9Xkk6PLGvDLYWw5ewf9mpfF+M41WACmcghPAUuwM70AfBabgMbfbMPj6Hj8/HYj+FQuJFG6frNyB8EdhH7ZqV7NmOfMc/XYpN+SnJ3nQefD8dbiQ/D2csfBT9qkbAbhEUAeAZRqlekF4MojNzBqxQmUzJcdwR/5IauTbf4wgeXsASMjUrDdLAikAoZBMjPPmecGoapV1UxMTEKrqTtw4+EzfNu9Nl6tX1LkYwHIAtAqAmX0UHoB+Or3e3Hk2kN81L4KhvhVlCpbz5m5g+AOQs/8VKtuzHPmuVpc0nM5rsDzuYEXMG1LCBqUyYeV7zVjAfgvIXkKWKJlphaA9+I80X5mMNz/3fxR2Ak3f/AIYBw2bNiAgADuGCWajWGyukLHaM4ZbDe3b8M0UisreudxNJpNSt4MsmVEK1QukptHAMEjgFbSx/xjqQXgnD23xeaPDjWKYn6f+lLl6j0zdxDcQeido2rUj3nOPFeDR3ovw1V4PvDXw9h85r/NIDwFzAJQUducN28e6CchIQEhISG4cesOOs4/5vSbP3gEkEcAPTw8FLUZI2ZylY4xvW/Ybha+RmyvluqcfjPI08ePULBgQURERMDb29tSdqf8O08BS7jVNAK4ePspTNhyzek3f7AAZAHIAlAiYBgkKwtAFoAGoapN1aTp31ZTduDmo2eY3qM2fMpkZwGYlJSUZBOK/HAKAiYB2HnaZpy8G+f0mz9YALIAZAHo/AGQBSALQGdluWkzSMOy+TC/exUWgCwAlVPdJABLfbAcHtlzYt9Yfzjz5g8WgCwAWQAqjxdGyckCkAWgUbhqaz1TbwZZ3rcmGlcvy1PAtoLIzycjkFoAdqxXzmlv/uA1QskIcMfIHaMrxD7mOfPcmXluuhmkZ+38mNy7GQtAZ3a2lralFoC/DPKBb5XCWr5ON2VzB8EdhG7IqGFFmOfMcw3ppZuiXY3nO86Ho9/iQ8iVJQZnJr3KAlA3TDRYRUwCsNH4Ndj3eWenvfmDRwB5BJDPP+TdzwYLzzZX19WEkKsu6TFtBgm9cx+hM3uwALS5pXCGNFPAk1Yfxpguzn32X2qXc6DkkRFXCAHMc+Y589w5EZiz/QKmrj/OApA3gSgnuGkE8OyVG6hWtoTyggyWkztG7hgNRllF1WWeM88VEcdgmVyR57cjotH0f+txdXp3HgE0GF91U930dwHrpmIaV8QVAwZBynazINC4aemieOY581wXRNS4EhNXH8bHXRuyANQYZ6ctngUgB0qnJXcqw1gQMM+Z586LgKu2b74Kjq+Ck2rVLAC5Y5QikEEyu2oHwXZz+zZIE5WqpqvynAUgC0CphsMCkDsIKQIZJLOrdhBsN7dvgzRRqWq6Ks9ZALIAlGo4LAC5g5AikEEyu2oHwXZz+zZIE5WqpqvynAUgC0CphsMCkDsIKQIZJLOrdhBsN7dvgzRRqWq6Ks9ZALIAlGo4LAC5g5AikEEyu2oHwXZz+zZIE5WqpqvynAUgC0CphsMCkDsIKQIZJLOrdhBsN7dvgzRRqWq6Ks9ZALIAlGo4LAC5g5AikEEyu2oHwXZz+zZIE5WqpqvynAUgC0CphsMCkDsIKQIZJLOrdhBsN7dvgzRRqWq6Ks9ZALIAlGo4LAC5g5AikEEyu2oHwXZz+zZIE5WqpqvynAUgC0CphsMCkDsIKQIZJLOrdhBsN7dvgzRRqWq6Ks9ZALIAlGo4LAC5g5AikEEyu2oHwXZz+zZIE5WqpqvynAUgC0CphsMCkDsIKQIZJLOrdhBsN7dvgzRRqWq6Ks9ZALIAlGo4LAC5g5AikEEyu2oHwXZz+zZIE5WqpqvynAUgC0CphhMREYG8efPiypUryJ8/v1RZRspMAWPLli1o164dPDw8jFR1qbqy3exvKQIZJDPznHluEKpKVfPBgwcoV64cHj16hDx58kiVZdTMWZKSkpKMWnlH1/vy5cuoUKGCo6vB72cEGAFGgBFgBBgBBQhcunQJ5cuXV5DT+FlYAEr4kL4c8uXLh+vXr7vUFwRNfZcqVQqhoaHw9vaWQNBYWdlu9rexGKustsxz5rky5hgrF83glS5dGg8fPhQzea6YWABKeN20BpCI5GpCiIbM2W4J8hgoK/Oc27eB6Kq4qsxz5rli8hg0IwtACcdxwOCAIUEfw2RlnjPPDUNWiYoyz5nnEvQxZFYWgBJu44DBAUOCPobJyjxnnhuGrBIVZZ4zzyXoY8isLAAl3BYTE4OJEydi3LhxyJYtm0RJxsrKdrO/jcVYZbVlnjPPlTHHWLmY567F89TsZAForLbKtWUEGAFGgBFgBBgBRkAaARaA0hByAYwAI8AIMAKMACPACBgLAT/IUmAAAA7qSURBVBaAxvIX15YRYAQYAUaAEWAEGAFpBFgASkPIBTACjAAjwAgwAowAI2AsBFgAGstfXFtGgBFgBBgBRoARYASkEWABqADCq1ev4ssvv0RgYCBu376N4sWL44033sAnn3wCT0/PlBJPnjyJIUOG4NChQyhUqBDef/99jB49WsEb9ZPl66+/xt9//43jx48LW+k2lPQpS5Ysz/1u6dKl6Nmzp34MsbEm1thNN8K899572LFjB3LlyoW+ffuKXeLu7u42vk2/j5ctWxbXrl1LU0GycezYsfqttIKazZs3D1OnThXtu3bt2pgzZw4aNWqkoCTjZJkwYQK++OKLNBWuUqUKzp07ZxwjrKhpcHCw8O2RI0dw69YtrF69Gl26dEnJSbejjh8/Hj/88IOIb82bN8f333+PSpUqWVG6fh+xZPdbb72Fn3/+OY0B7du3x6ZNm/RrlIWaUWxatWqV4HD27NnRrFkzTJ48GcRrU4qOjsaHH36IP//8E7Qjmmz+7rvvUKRIEcPabW3FWQBai1Sq56hBLFu2DL169ULFihVx+vRpvPvuu+jTpw+mTZsmnqQzpSpXrow2bdqIY2JOnTqFt99+GzNnzsSAAQMUvFUfWSgw0rU5N27cwI8//pihAFy8eDE6dOiQUmnK4+XlpQ8jFNTCkt0JCQmoU6cOihYtKjoX6ljefPNNwYtvvvlGwRv1mYUEYP/+/YVdppQ7d27kzJlTnxVWUCtq2+S7+fPno3HjxqLNrlixAufPn0fhwoUVlGiMLCQAV65ciW3btqVUmD5eChYsaAwDrKzlxo0bsWfPHtSvXx9du3Z9TgCSQCDhQGKoXLly+Oyzz0T8Pnv2rKFjmCW7SQDeuXMHFLtNiY43o+tOjZqoD6KBh4YNGyI+Ph4ff/yx6K/Jl6aYRR/tNKixZMkScaXr0KFDkTVrVsERZ08sAFXyMHX69JV4+fJlUSL9P40I0giCaVSQRkn++usvp/iipsbywQcfZCgA039VqwSzw4vJyG4Kri+++CLCwsJSvhxJQIwZMwZ3795NMzLscCMkKkACkPxOP86aSPRRhzF37lxhYmJiorj7mkbwnW2kM7UPSQBSfKLRfVdJNFuROlbR6B/N6NCI0KhRowQMdOUljQZR2zfyLEZqn6a3m/5GApBGPIkDzpooFtNH3M6dO9GqVSvhW5qd++OPP9CtWzdhNo0WVqtWDfv27UOTJk2cFQphFwtAldz76aefiqHyw4cPixJpBIFGAVM3Jpoa9Pf3x4MHDwz9VUX2WRKAFERpOL18+fIYNGgQ+vXrB3NTwyrBb7diMrL7888/x9q1a9N0nleuXBH2Hz16FHXr1rVbHbV8EQlAmjKJi4sTF6n37t0bI0aMcJpp7tjYWOTIkUOMhKWeFqTpfOoc16xZoyW8Di2bBCB9yNIoCI3WN23aVIyEkZ+dNaUXQvQBX6FCBRw7dkyM6JuSj4+P+PesWbOcAoqMBCD1VzRgQaN+1Fd99dVXKFCggFPYTEZcvHhRTOXTiG7NmjXFMq7WrVvj4cOHYmbLlMqUKSM+cim2OXNiAaiCd4lUNJ1A07+mqbF27dqJ6YMFCxakvIGGnWvUqCGGn+kLw8gpMwFI6yMpeFBHumXLFrGeZsqUKRg2bJiRTRZ1z8humtantXGbN29OsTEqKkpMM2zYsAEdO3Y0vO1kwPTp01GvXj3kz58fe/fuFcsbSNzT750h0QhuiRIlhG0kgEyJ1u7SqMGBAwecwUyzNtAo9pMnT8T6KFrCQOsBb968KabMaJrfGVN6IUR+pzV/xINixYqlmNyjRw/xAUvLA5whmROAtAaOYjb1W5cuXRLTpbSWmUbC3NzcDG82jeS/9NJL4kNu9+7dwh4a+aP4RYMVqROt9/Xz8xPrBZ05sQBM5V2a3rHk8H/++QdVq1ZNyUUBkr4OfX19sWjRopTfG0kAKrE7MwGYvsHQ6BitKwkNDdVVW1LTbiMLQCU4mBz5008/YeDAgUI4OMN1iK4sANM3TuooaSSExD2t+3TGxALwv80v6f1rGg2lNaE0Smb0RGv96COHxF/JkiVZAPIUcFpK0/qA+/fvZ8pzmtIzremjzoKEH60TIEFEC0dNyUhTwLbaTTbaIgBpgS2tj6OpQz2JBDXtNvIUsBIcTDw/c+aMmEqhdTOpd9YZtbNw5Slgcz6jtZC0kY2mgp0x8RRwxgKQ/E3r42gamD7yjJxoYwct36Cd0DTCaUo8BUyrXjnZjACN/NEQMU39/vbbb88NkZs2gdCuKg8PD1E+DambtqTb/EKdZbBFANIRKt9++61Y+2j0ZGkTCE2dmXaKLly4EB999BHCw8N1JXzV9MHvv/8u1rveu3fP8OtaTbjQJhCaAqKjXyjR1BGtg6NOxJk3gaTnBY3qkt20NtAZlm+Y431Gm0BoAwhtBKFEa7mpTTv7JpD0+NBJD+R/WhdIU6dGTCRvaPMWbfQJCgp67igf0yYQOqbs1VdfFSbSbn+a5eNNIEb0uB3qTOKPRv5oeoSOCki9PoKOAaFExKIREZoKpp2gtI6GjoGZMWOGoY+BobPuSMjRhgdaML5r1y5hLx2HQ+tF1q1bJ44SoFFRWki+detWsZuOftKfMWYHV6n2Ckt2m46Boc0vtN6Rdn/TsUDvvPOO0xwDQwGR1sDRhw+tCaN/0yJpWt+Y/vww1YB3QEG0zos2fdD6XRKCdAzM8uXLxSinM58NRm20c+fOIq7R7Aat3aUdwbRmmUaCnCWRsKV125RocxZNcROnaV0rCR5aBjRp0qQ0x8DQma5GPwYmM7vJdorPJIKoD6M1gLTuNTIyUmyY0NPMjS08HDx4sFjnR6N/qWcoaKMTnQtIiaaGaZ02CXxvb28hGCnRelBnT7wGUIGHiSi0cNRcSj2gmvogaDpLi4hFYtDIydxhoWQP7XAmUUw7oWljAAVYwoKEITUw2hyTeorcaBhYspvsoU0gZCt9adLmDxIR1JE4y0HQtJuZAioJIVo0TVMpJHJHjhxp2A4iIx7SETCmg6Bp9+fs2bPFmYDOnOiIE5oio2UwJPhatGgBGr2nXbHOlKh9kuBLn6i9Umw3HQRNI/i0DpJwoIOB6VxXI6fM7KYZK9r1TrufyWb6kKXBC9rQZ+SPnoxOnqA16RTTKZkOgqZRwNQHQZsGc4zsc0t1ZwFoCSH+OyPACDACjAAjwAgwAk6GAAtAJ3Mom8MIMAKMACPACDACjIAlBFgAWkKI/84IMAKMACPACDACjICTIcAC0MkcyuYwAowAI8AIMAKMACNgCQEWgJYQ4r8zAowAI8AIMAKMACPgZAiwAHQyh7I5jAAjwAgwAowAI8AIWEKABaAlhPjvjAAjwAgwAowAI8AIOBkCLACdzKFsDiPACDACjAAjwAgwApYQYAFoCSH+OyPACDACjAAjwAgwAk6GAAtAJ3Mom8MIMAJyCNBdoD4+Prhw4YK48k5pousQ6S5o0x2jSsvhfIwAI8AIaIEAC0AtUOUyGQFGwGEI0L3MLVu2FHearlq1KqUedD93zZo18eabb4orzjJKXbt2Rf369fHJJ59I2bB+/XpxVzIJSiNfgygFAmdmBBgB3SLAAlC3ruGKMQKMgFIEQkJCQHf4/vDDD3j99ddFMST8Tpw4gUOHDsHT09Ns0devXxf3V1+5cgUlSpRQ+nqRj4QolfHjjz+iU6dOUmVxZkaAEWAE1EaABaDaiHJ5jAAjoAsEZs+ejQkTJuDMmTM4ePAgunfvLsRf7dq1M6zftGnTsGzZMvGcKS1ZsgQffPABfvvtN3z44YcIDQ1FQEAAfvnlF6xYsQLjx48HjS726dMHM2bMgJubW0ret99+G3Fxcfj11191gQlXghFgBBgBEwIsAJkLjAAj4JQIJCUlwd/fXwiyU6dO4f3338enn36aqa0vv/wyihcvju+//z6NABwwYAB8fX0xefJkREZGwjRNnDdvXiEAL1++LNb6kSh87bXXUvLOnz8fkyZNwtWrV50SYzaKEWAEjIsAC0Dj+o5rzggwAhYQOHfuHKpVq4ZatWrh6NGjcHd3zzQHTRuTkPvss8/SCMB+/frh4sWLqFChgvj9oEGDxKjenTt3kCtXLvG7Dh06oGzZsiDRZ0pr167FK6+8IkYBeR0g05URYAT0hAALQD15g+vCCDACqiIwevRozJs3T4gvGgUkgZZZqlKlCt555x2xe9eUaAp4yJAhePr0acrvaNRv5cqVYnrZlPr27StGB1NvPNm6dSvatWuHqKgoZM+eXVXbuDBGgBFgBGQQYAEogx7nZQQYAd0isHfvXnGcy5YtW/DVV1+Jem7btg1ZsmTJsM7NmzcXeb755ps0ApDWAD569Cjld7S28K+//sLx48dTfvfWW2+JZ+j3pkTrCfv3748nT57oFieuGCPACLgmAiwAXdPvbDUj4NQI0IgbTefStCxtBqE1eDQNPGXKFLz33nsZ2j506FDcuHEjjYgzbQJRIgBpKjkoKAi7du1yarzZOEaAETAeAiwAjeczrjEjwAhYQGD48OHYsGGDOPYlR44c4ukFCxZg1KhRmU4Fr1u3TkwBh4WFpezmlRGAtHGkdevWadYUsvMYAUaAEdADAiwA9eAFrgMjwAiohsDOnTuF6KKRtxYtWqQpt3379oiPj89wKpj+VqZMGfz000+gZykpFYA3b95EuXLlxA7hkiVLqmYfF8QIMAKMgBoIsABUA0UugxFgBJwGAdo0Qrt3N2/eLGXTmDFj8PDhQyxcuFCqHM7MCDACjIAWCLAA1AJVLpMRYAQMiwCNAtJ5f8OGDZO6C/jbb7/FG2+8gSJFihgWC644I8AIOC8CLACd17dsGSPACDACjAAjwAgwAmYRYAHIxGAEGAFGgBFgBBgBRsDFEGAB6GIOZ3MZAUaAEWAEGAFGgBFgAcgcYAQYAUaAEWAEGAFGwMUQYAHoYg5ncxkBRoARYAQYAUaAEWAByBxgBBgBRoARYAQYAUbAxRBgAehiDmdzGQFGgBFgBBgBRoARYAHIHGAEGAFGgBFgBBgBRsDFEGAB6GIOZ3MZAUaAEWAEGAFGgBFgAcgcYAQYAUaAEWAEGAFGwMUQ+H8PeHoc/WciAAAAAABJRU5ErkJggg==" width="640">


#### Space Potential

The state of Florida does not specify space potential limits for transmission lines. However, I have seen recommended limits placed on the space potential for installing ADSS underneath transmission lines so as not to create premature fatigue in the casing. Therefore, it is a value that may be interest for other applications.


```python
emf.plot_space_potential_contours(
    xs=np.linspace(-20, 20, 100),
    ys=np.linspace(0, 40, 100)
)

emf.plot_space_potential_profiles(
    xs=np.linspace(-20, 20, 100),
    ys=[1]
);
```


    <IPython.core.display.Javascript object>



<img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAoAAAAHgCAYAAAA10dzkAAAAAXNSR0IArs4c6QAAIABJREFUeF7snQm8TVX7xx/zkC7pNZMkQ5OUojQgpFGipMmQBryVKYlkKBFKaVLyL956JQ0qhAYZwiuRMlSmFNHMNVQq+X9+S/t07rn7nLP2OXvvs9fZv/X53E+5Z03796x11vc+z1prFzh48OBBYaICVIAKUAEqQAWoABUIjQIFCIChsTUflApQASpABagAFaACSgECIAcCFaACVIAKUAEqQAVCpgABMGQG5+NSASpABagAFaACVIAAyDFABagAFaACVIAKUIGQKUAADJnB+bhUgApQASpABagAFSAAcgxQASpABagAFaACVCBkChAAQ2ZwPi4VoAJUgApQASpABQiAHANUgApQASpABagAFQiZAgTAkBmcj0sFqAAVoAJUgApQAQIgxwAVoAJUgApQASpABUKmAAEwZAbn41IBKkAFqAAVoAJUgADIMUAFqAAVoAJUgApQgZApQAAMmcH5uFSAClABKkAFqAAVIAByDFABKkAFqAAVoAJUIGQKEABDZnA+LhWgAlSAClABKkAFCIAcA1SAClABKkAFqAAVCJkCBMCQGZyPSwWoABWgAlSAClABAiDHABWgAlSAClABKkAFQqYAATBkBufjUgEqQAWoABWgAlSAAMgxQAWoABWgAlSAClCBkClAAAyZwfm4VIAKUAEqQAWoABUgAHIMUAEqQAWoABWgAlQgZAoQAENmcD4uFaACVIAKUAEqQAUIgBwDVIAKUAEqQAWoABUImQIEwJAZnI9LBagAFaACVIAKUAECIMcAFaACVIAKUAEqQAVCpgABMGQG5+NSASpABagAFaACVIAAyDFABagAFaACVIAKUIGQKUAADJnB+bhUgApQASpABagAFSAAcgxQASpABagAFaACVCBkChAAQ2ZwPi4VoAJUgApQASpABQiAHANUgApQASpABagAFQiZAgTAkBmcj0sFqAAVoAJUgApQAQIgxwAVoAJUgApQASpABUKmAAEwZAbn41IBKmCvwPz586VZs2by/vvvS9OmTR3JNHToUBk2bJgcPHhQq9xFF10kVapUkWeeeUYrf3SmP/74Q4455hgZMGCA9OjRw3F5FqACVIAKQAECIMcBFfBIgdWrVysoWL58uXz33Xdy5JFHyvHHHy+tW7eW2267zaNW/am2c+fOMnny5Ehjhx9+uNSoUUM6duwot956qxQrVky7I7/88ouMHj1aQZdT8NJuJCrjk08+KSVLlhQ8Q3TyCwAXL14sTZo0kc8//1yOPfZYuf322+Wxxx6TDRs2qH/bpbvvvltGjBghn3zyidSrV08efvhhefDBB2XTpk1SvHjxVGRgGSpABUKuAAEw5AOAj++NAkuWLFHepKOOOko6deokFStWlK1bt8r//vc/tWhv3LjRm4Z9qhXwNHXqVJk4caJqcdeuXfLqq68KIOqqq65Sn+mmH3/8UcqVKydDhgwReNK8TieeeKL861//Un2NTn/99Zf8/vvvUrRoUSlYsKCjbjjxALZp00Z+/fVXmTt3rmpj2bJlcsYZZ6g/FgYPHmzbLjx+pUqVkk8//TSid4UKFWT8+PFyww03OOorM1MBKkAFoAABkOOACnigwMUXX6w8f+vXr5cyZcrkaeH777+X8uXLe9Cqf1UCAF955RXZu3dvpFEAVKNGjeSjjz6Sb775RipXrqzVoaAAoFZn42TSBUDYHqHfp556Srp27RqprVatWlK4cGH57LPP8rWwdOlSady4sTzwwAPSv3//yOeXXnqp5ObmysKFC9PpOstSASoQUgUIgCE1PB/bWwXq1q0rlSpVUvvJkqUCBQrIv//9bznzzDPl3nvvla+++kpOOOEEFeY799xzI8Xx+1GjRsl7770nX3/9tQpjnnfeeTJmzBg5+uij8zQDjxw8StOnT5cdO3YoDxvyjh07Vnm/kPbv36/Civ/973+VdxJQevXVV8t9992XNIRrB4Cos1+/fio0iTAnoAXAg71qM2fOVLBSp04d6dOnj/KKIm3ZskWFjmNTtDcQodJBgwbJvHnzBOFiePDgKUMo3UqTJk2SLl26yAcffKA8kc8//7zKe/7558uECRPU8yNBJ+gYnRCOhTfQLgS8aNEiefTRR5WXDmF8aHTFFVco3UqUKBGpRhcAn3vuOeWxw3NXr149X/kVK1bIqaeemqd/2C7wxBNPqDLwKFsJ/erVq5cAoMuWLZtsmPFzKkAFqEAeBQiAHBBUwAMFWrVqJfDcIBQMYEmUAIDI8+2336r9YNg/h31qgKcPP/wwUh4et+HDh8tll10mVatWVUCAEGBOTo6sW7dOASESvHKASXiTABsACkDCm2++qWCofv36Am/dhRdeqIDp5ptvluOOO06wZxGeKXgvX3/99YR9jgeAbdu2VdAJaAOsNGjQQIW7sS8QoPfyyy8LoOqRRx6Rnj17yr59+xSsde/eXS6//HJBeSTsc8PP2rVr5ayzzlJeM0DjYYcdJtOmTVN1APRQBskCwFNOOUWOOOII9Xvog3batWsnL730ksqH5wJQIZyKfXVICKW2bNnSFgBhD4Tszz77bLWHE/ZAW6gfz2IlXQC86aablD6wR3TC/r/atWtL3759FUBb6cCBA8qTij8oFixYkKcMIBv9mjFjhlxyySUejGJWSQWoQDYrQADMZuvy2TKmwDvvvKMAC6lhw4ZyzjnnSPPmzdW+wCJFiuTpFwAQCaFTABMSPHzwlqGO1157Tf0O+8aivU74HfYUAvb+85//yPXXX6/ywXsGTyLKWYBkNYhTqmjvhRdeUEAFqABEWOnpp5+Wbt26RTx48QS0ABCQhQTvHsAMUHXSSSepwwrjxo1THiq0de2116p8OMEKjxtgc/v27YLDI4lCwC1atFAgjHC6dbAEz4A+//DDDyrEjmQBIPK//fbb6hmR4G2Ep+ynn36S0qVLq9/F2wNo5wG00xyh2IEDB+bxyOkCIMYB6oStYxPGCby18FBaexCxT/CCCy4Q2AWgHp2QF3AIr/Cdd96ZsbHOhqkAFTBTAQKgmXZjrw1QANAycuRItdkf4UgkhCJxcCI6fAlYAcTBWxidOnTooLw7u3fvlkKFCuX5DCCF3wOGsH8MQIaQsQU42E+2atWquCrBiwjPVuxBiJ07dypPFDyNlofMrpLYU8BWHoR94dHDoQV4QXFoAfsBow9V4IAIQs2W5yoeAP78888qXA2YBZRGJ3hIAbrbtm1T3kELAAGhV155ZSQrvG3wKlqnZ50CYHSb8FYC3uBtBcTCmwgdkXQBEKfA0V/8gRCbAKrwikZfQwNIh17wDsOzGZ1+++039QcBwu44Rc1EBagAFXCiAAHQiVrMSwVSUAAnSwEggBFAGsJ6gDPAABIAENenRF+rgt9jnxv248HTg1PEgA8AJfaRAaqi75zD/rdnn31W1QcoQNgTnrd4CW3bHTiw8iP0CQ9evAQARFgVEIcE7xxCvAhNWwlhS+yZiz2kAC0Qhn788cfV3sd4AIhwKw6VJEorV64UhH0tAIRHNLqM5dXDfwFtSE48gPDEwg4InwOOoxPsBbshOQFAeO3efffdfI8FTyc+Q9geoXoAHvTD3k27kDzGA8L+8P7BC8hEBagAFXCiAAHQiVrMSwXSVMACFQADPFhIugB44403KvhDWBUeQ4Q0URaeQuwBQ926AAg4w3UnOBRil6pVq6ZC0IkAMPYUcGzedAHQCm/fcccdyptolwB7CCNbusLretppp0Wy2oV1dQEQoA5QhicSfcDzYA8i4BsADFtYdwnqAiBCwPAG47CHXULIH+ALjx+gr3379iq0Hu3VtMohhA5vIrx/8AIyUQEqQAWcKEAAdKIW81KBNBVYs2aN2iN3yy23qAMXFgDqhIBxnQzCmZanD2XhJcKBhuuuuy4CgACcZCFgHPSAJw6nf639ck4eLd4hkOg64oWA4Tm0wtsAV+zPQ6g39h5AeMRwQAOniHHqNlFyAoDQHwc6YsPfsbAILy28i9GePvQB4VucLk4FAHEIBIdXAJV2CV5b7OV84403VP04+YzTx3aXPfMQiJMRy7xUgArEKkAA5JigAh4oYO3jioUreGtwlxs8b717944AIP4n+goQgBn24uEAAELHSIAW7B0EGFgJV8AgBIi9YpYHUOcQCKAGEGd3uAChRZwShrcrXtIBQOsQyJQpU9SeP6Q///xTve0D8GkdArFCmdj/hlO70QmHZrCPEOCMa3WiEw6BWNe7OAFAXLoMcI7dIxkLgDiogpPIqNu6tgZhd9y/N2vWrJQAEPCO+/+w/xL7JGMTTnADeuEpRH+gW7S9o/Nb18BAB4wNJipABaiAEwUIgE7UYl4qoKkAvHAI9eEULkKH2AeIQx7wfiG8+vHHH0cuiI53DQw8P7h/DhCCBAjBnX24UgWhSVwzg71kAKjoEDAgAqHRL774Qu0nw8lieJywjw1ex5NPPlkBHkBm9uzZ6s0duGoFIU9c34KQIw6uRIdSYx9bBwDRL7QN2MHVK7iDD2FjnDy2roGx6sW9h+jjPffco+60g374wYELnPjFIRJ4zwBN0AXPjgMgAEkkJwCIfYe4PgeHS/DqNWufXSwA4qANrsfBCWfAOq7bgfcOewHRbioeQPQd+yRxr1/sqV5LC5yYBjQjwduIk812CfbDfY+4EoeJClABKuBUAQKgU8WYnwpoKDBnzhx1TxygD6ACAMS9eNjjhUuNo98EEn0RNC5vxsEDAB68hNHvxsVij2tNcPACHixAG7xsCLUin+UBRPcAU/AEwnsIDxHawzU0Dz30UMRbBMDBoRRcIYO7+nCgAIAFLyP2GQJ44iUdAERZhHHvuuuuyGlm6yLo2PfwAugAifC6QavocPDmzZvVpda43gXhYjwLQrOoA4ddnAIgIAxeOBxO2bNnjzocEu8iaByUwYEY7EdEGBZADwAHRKcCgOgrTg7jRLHdQRB8/tZbb6m7GOHxxNixey0doBQ64DR09BtFNIYms1ABKkAFlAIEQA4EKpBhBSwAxKlYpuxXAB47ADu8rbjCJ5UEDyq2E8C7Gns3ZCr1sQwVoALhU4AAGD6b84kDpgABMGAG8aE78AQjFPzMM884bg2e25o1ayrPao8ePRyXZwEqQAWoAD2AHANUIAAKEAADYAR2gQpQASoQMgXoAQyZwfm4wVOAABg8m7BHVIAKUIFsV4AA6IGF8a5Q3F0Wfa0FNu3jRe94rdP+/fvVxn1s4MaVD0xUgApQASpABagAFfBTAQKgy2rjTQS4vR8nKHGHmXWvWffu3dXdYTipiTc44CQhTvfhMlcmKkAFqAAVoAJUgAr4qQAB0EW1cf/aqaeeqjx7w4cPV+87BQDiygZcWIu7va644grVIk4A4o4xXH+Bi2mZqAAVoAJUgApQASrglwIEQBeVxkW9uMQWd6vhmgcLAPE6J9zBhgtk8TovK1WvXl3dt2a9EcLFrrAqKkAFqAAVoAJUgArEVYAA6NLgwN6++++/XxACxoWx0QAIz1+XLl3U3r/o1LBhQxUmHjVqVL5eIG90fry5AZf74pVPqby71aXHZDVUgApQASqQogJ4lSAuH69cubLtBd8pVpuvGPac40L1dFPRokVt30Odbr0sHwwFCIAu2AHvbcVrs/DaJuu1XekC4NChQ9XbD5ioABWgAlQguxTAmoF7IL1IgL+KJUpIrguVV6xYUb788ktCoAtaBrEKAqALVnn99dfVK6IKFSoUqQ3vVYWnDgc98F5VvM/TSQg41gOIfYR4lZgIvIUlXOg1q6ACVIAKUAF/FfhVRPqrdzjjMKAXaffu3arudFeKQz0VtYc90WshvXgG1umPAgRAF3SGS/+rr77KUxNCvnXr1pX+/ftLtWrV1CGQF198MfLu0i+++EJ9rnsIxJrUIo8SAF2wGaugAlSACvivALDqdk+hylor0l0pDvWUAOj/GPGvRQKgR1pHh4DRBK6BwUvecQ0M/prCi++RlixZotUDAqCWTMxEBagAFQiwAgTAABsndF0jAHpk8lgAtC6Chhcw+iJo7LHQSQRAHZWYhwpQASoQZAUIgEG2Ttj6RgA0xOIEQEMMxW5SASpABeIqQADk4AiOAgTA4NgiYU8IgIYYit2kAlSAChAAOQYMUIAAaICR0EUCoCGGYjepABWgAgRAjgEDFCAAGmAkAqAhRmI3qQAVoAIJFWAImAMkOAoQAINjC4aADbEFu0kFqAAVSE0BAmBqurGUFwoQAL1Q1YM6GQL2QFRWSQWoABXwVQECoK9ys7GEChAADRkgBEBDDMVuUgEqQAXiKkAA5OAIjgIEwODYgiFgQ2zBblIBKkAFUlOAAJiabizlhQIEQC9U9aBOegA9EJVVUgEqQAV8VYAA6KvcbIwh4GwYAwTAbLAin4EKUIFwK0AADLf9g/X09AAGyx5xe0MANMRQ7CYVoAJUIK4C2QuAI0eOlNdee00+//xzKVGihDRu3FhGjRolderUiaixadMmueOOO+SDDz5Qr0S94IIL5LHHHpMKFSpE8tx///0ya9YsWbVqlRQtWlR27dplq+akSZNk7Nixsn79esnJyZErr7xSnnjiiUjeuXPnypAhQ2Tt2rVSvHhxOffcc+Whhx6So48+Ol99ixcvliZNmsiJJ56o2g1LIgAaYmkCoCGGYjepABWgAiEEQMBchw4d5PTTT5c///xTBg4cKGvWrJF169bJYYcdJvv27ZN69erJySefLMOGDVMK3XPPPbJ9+3b53//+JwULFlS/A7SVKVNGtm3bJv/3f/9nC4AAP8DcmDFjpFGjRqruLVu2SOvWrVUdX375pRx33HHSp08f6dq1q+Tm5krv3r1lz549snLlyjzWAWA2aNBAjj32WPnuu+8IgJy9wVOAABg8m7BHVIAKUAFnCmSvBzBWhx9++EHKly8vCxYsUN63t99+Wy688ELZuXOn8tghAcyOOOII9VmLFi3yVAEPX69evfIBIMpXqVJFZsyYIc2bN7eV/5VXXpGrr75aeRktsET+yy67TP2uSJEikXKA1lq1akmhQoXk9ddfJwA6G9DM7YcCBEA/VGYbVIAKUAEvFTAPALdu3RoBNihTrFgx9ZMsbdy4UYHV6tWrVWgVAHb55Zcrb51VHjAG7+CgQYNk6NChWgA4bdo06dixo0yYMEEQdoZXD+FmeASrVasW8QDWrVtXnnzySencubPs3btXbrrpJgWTgE0rPffcczJ+/HhZsmSJDB8+nACYzKj8PDMKEAAzoztbpQJUgAq4p4B/AIhAZ6k0Or5XRE61KY8QbSysxWb766+/VDgWwIX9fkjwCCLM2qVLFxkxYoQcPHhQ7rrrLnn88cfl5ptvlqeffloLAB944AEZPHiwHHPMMTJu3DgpXbq0AkiEjD/99FO1bxAJnsf27dvLTz/9JAcOHJAzzzxT3nrrLRVeRtqwYYOcffbZsmjRIqldu7Z6JnoA0xgwLOqdAgRA77RlzVSAClABfxQwDwBT8QB2795dZs+ereCvatWqEWnhfcNn2KOH0CzCtNgj2LBhQ+WJi07xQsCAx7vvvltwyOP888+PwGXFihUV4LVq1Uq+/fZbFXZu06aNagNeQkBj4cKF5Z133hEA6hlnnKH2B3br1k3VQQD0ZwawlRQUIACmIBqLUAEqQAUCpYB5AIh9etaePR0pb731VnnjjTdk4cKFUqNGDdsiP/74o4IxeOMAbn379pV+/fppASDCtjfccIMATKPhEieJEcZFqBeHS+bMmSPLly+P1AkPIULES5cuFYSHsfcQ+/6sBCiEVxK/A6ied955Oo9rdB6eAjbEfARAQwzFblIBKkAF4iqQvQAIeLrttttk+vTpMn/+fLX/L1maN2+eOvzx2Wef5bkuBuXieQBx7Quulnn33Xcjh0B+/vlnKVeunPI6wisIoIT3cdmyZZEu7NixQypXriy48gXeP3geoxP2C6I/OEACcMXexGxPBEBDLEwANMRQ7CYVoAJUIIQA2KNHD5kyZYry/kXf/Yc9ergXEAneO1zPAliDJ65nz57qkAYOcFjp66+/FgDdm2++qa55wR49JOwfLFXq0K5GhHZxyAQHQeCdHDBggGzevFmd4MUJXwssEda1QsC4lgZ3FAI2rf5Em4khYE7bwCpAAAysadgxKkAFqICmAtnrASxQoICtBoA+QB4SDn3AswfAw4XM2H+H+/miyyLv5MmT89X1/vvvS9OmTdXvsR6iHC6exl5CXOKMAyHWKWDkmTp1qowePVpdFF2yZEl1CAQXUyP8a5cIgJpDmNn8V4AA6L/mbJEKUAEq4K4C2QuA7urE2vxQgCFgP1R2oQ0CoAsisgoqQAWoQEYVIABmVH42nkcBAqAhA4IAaIih2E0qQAWoQFwFCIAcHMFRgAAYHFsk7AkB0BBDsZtUgApQAQIgx4ABChAADTASukgANMRQ7CYVoAJUgADIMWCAAgRAA4xEADTESOwmFaACVCChAgwBc4AERwECYHBswRCwIbZgN6kAFaACqSlAAExNN5byQgECoBeqelAnQ8AeiMoqqQAVoAK+KkAA9FVuNpZQAQKgIQOEAGiIodhNKkAFqEBcBQiAHBzBUYAAGBxbMARsiC3YTSpABahAagoQAFPTjaW8UIAA6IWqHtRJD6AHorJKKkAFqICvChAAfZWbjTEEnA1jgACYDVbkM1ABKhBuBQiA4bZ/sJ6eHsBg2SNubwiAhhiK3aQCVIAKxFWAAMjBERwFCIDBsUXCnhAADTEUu0kFqAAVIAByDBigAAHQACOhiwRAQwzFblIBKkAFAgCAuceI5BRK3RS7D4iU3iySm5srOTk5qVfEkoFVgAAYWNPk7RgB0BBDsZtUgApQAQIgx4ABChAAXTDS+PHjBT9btmxRtZ1wwgkyePBgufDCC9W/mzZtKgsWLMjT0i233CJPPfWUdusEQG2pmJEKUAEqEFAF/NsDSA9gQIdAgLpFAHTBGDNmzJBChQpJrVq15ODBgzJ58mQZM2aMfPzxxwoGAYC1a9eWe++9N9JayZIlHbnVCYAuGIpVUAEqQAUyqgABMKPys/E8ChAAPRoQZcuWVRDYtWtXBYD169eXRx55JOXWCIApS8eCVIAKUIGAKEAADIgh2A0RIQC6PAwOHDggL7/8snTq1El5AI8//ngFgGvXrlXewYoVK8qll14q99xzj8ALqJsIgLpKMR8VoAJUIKgKEACDapkw9osA6JLVV69eLWeeeab89ttvUqpUKZkyZYpcdNFFqvYJEyZI9erVpXLlyvLpp59K//79pWHDhvLaa6/FbX3//v2CHysBAKtVqyYij4pICZd6zWqoABWgAlTAPwUIgP5pzZaSKUAATKaQ5ue///67fP311+rI/CuvvCITJ05UBz/gAYxN8+bNk+bNm8vGjRulZs2ati0MHTpUhg0bZvMZAVDTJMxGBagAFQiYAgTAgBkk1N0hAHpk/hYtWii4e/rpp/O1sG/fPuUlnDNnjrRq1cq2B/QAemQYVksFqAAVyJgCBMCMSc+G8ylAAPRoUJx33nly1FFHyaRJk/K1sHjxYjn77LPlk08+kXr16mn1gHsAtWRiJipABahAgBUgAAbYOKHrGgHQBZMPGDBA3fkH4NuzZ4/a/zdq1CiZO3euHHPMMZH9gEceeaTaA9i7d2+pWrVqvrsBE3WFAOiCoVgFFaACVCCjChAAMyo/G8+jAAHQhQGBq17ee+892bFjh5QuXVp59XDQo2XLlrJ161a57rrrZM2aNYLQLw5yXH755TJo0CDeA+iC9qyCClABKmCOAgRAc2yV/T0lABpiY3oADTEUu0kFqAAViKsAAZCDIzgKEACDY4uEPSEAGmIodpMKUAEqQADkGDBAAQKgAUZCFwmAhhiK3aQCVIAKhBAAR44cqe62/fzzz6VEiRLSuHFjtRe+Tp06ETXwUgRcjxadbrnlFnnqqaciv8J2KrwoAXfrHnbYYeqlCvfff78ULlxY5Zk/f748/PDD8uGHH6p1Ea9g7devn1x77bUJ28GHuJt31qxZ+azTrVs3dWMH6u3Vq1doxi8B0BBTEwANMRS7SQWoABUIIQBecMEF0qFDBzn99NPlzz//lIEDB6q97+vWrVMghwQArF27ttx7770RhfBGrJycHPVv3IyBlyTcfffdcs0118g333wjgLOLL75YHnzwQZVnxIgR8uuvv6qDlxUqVJCZM2dKnz595I033pBLLrlE5fn5558Fd/Na6aeffpKTTz5Z3c/buXPnPNaZPn26unP3hx9+UCBJAOT0DZwCBMDAmYQdogJUgAo4VCA8ewABVOXLl1cev3PPPTcCgPXr15dHHnnEVjdA4zvvvCPLly+PfD5jxgxp3769fP/993L44YfblgMgAgafffZZ28/R3uDBg9VBTQtGkRGA2ahRI3VjB+oA/BEAHQ5pZvdeAQKg9xqzBSpABaiAtwqEBwDxpiuEZxHKPfHEEyMAuHbtWjl48KBUrFhRLr30UhXuhRcQqW/fviq0u2jRoogZ3n33XXWjxvvvv688iHYJ9+qeccYZES9hbJ6TTjpJvaoVr2W10l9//SV4YcNll10mPXv2lKOPPpoA6O3gZ+2pKkAATFU5lqMCVIAKBEUB8wAQV5lZIVqoWKxYMfWTKAGuWrduLbt27ZIPPvggkhUAVr16dalcubK6ExfXpSHki72DSG+//bYK7b7wwgvK6/ftt9/K1VdfrYAQ9+vi/2PTtGnT5Prrr5eVK1fKCSeckO9zACW8fMuWLVNtWQl7FgGV8P4VKFCAABiUKcJ+5FeAAMhRQQWoABUwXQEfAfAKkZwiqeu1+w+R0q/kLz9kyBDBu+oTpe7du8vs2bMV/OGlB/HSvHnzpHnz5gJvIV6dijR27Fi1Jw/35gI04SHEyxamTp0qV111VZ6qAHDY9zd+/Hjp2LGjbTM4ZLJ06VIFnFZasWKFCvkCGgGjSPQApj6KpdpJAAAgAElEQVRWWNJjBQiAHgvM6qkAFaACnitgHgA69QDeeuut6kDGwoULpUaNGgkVBeSVKlVK5syZI61atYrkRYgY+/WOOOII2bJlixx//PEqNIwDJlbC3kJAHIDx5ptvtm0H9QPwcOgEYV4rYU8gDo4ULFgw8rsDBw6of+NlDWgzDImngA2xMgHQEEOxm1SAClCBuAqYB4C5ublab60CtN12222CU7W4qgX7/5KlxYsXC/bv4fQv3qBll3B4Y9KkSfLll19KoUKFVBbUD88frpn597//HbcZlMMpYhz2wKtYrYRTwQDM6AQARSi5S5cuea6uSfYMJn9OADTEegRAQwzFblIBKkAFQgiAPXr0UPv04P2LvvsPr0fFvYCbNm1Sn+MuPsAYQrK9e/dWIeLouwHHjBkjuFIG3jjsDbzvvvsE+/zatGmjVLXCvvDo3X777RGlixYtKmXLls2j/DnnnCNVqlRR4eNkiSHgZArx84wpQADMmPRsmApQASrgkgLZ6wHEQQq79Nxzz6m79xBKvu6669TdgAjNItR6+eWXy6BBg/J4GM877zy1N2///v3q7j7sOcTBECuhrsmTJ+drqkmTJsozaKUvvvhC6tatqw6W4BRxskQATKYQP8+YAgTAjEnPhqkAFaACLimQvQDokkCsxkcFGAL2Uex0miIApqMey1IBKkAFgqAAATAIVmAfDilAADRkJBAADTEUu0kFqAAViKsAAZCDIzgKEACDY4uEPSEAGmIodpMKUAEqQADkGDBAAQKgAUZCFwmAhhiK3aQCVIAKEAA5BgxQgABogJEIgIYYid2kAlSACiRUgCFgDpDgKEAADI4tGAI2xBbsJhWgAlQgNQUIgKnpxlJeKEAA9EJVD+pkCNgDUVklFaACVMBXBQiAvsrNxhIqQAA0ZIAQAA0xFLtJBagAFYirAAGQgyM4ChAAg2MLhoANsQW7SQWoABVITQECYGq6sZQXChAAvVDVgzrpAfRAVFZJBagAFfBVAQKgr3KzMYaAs2EMEACzwYp8BipABcKtAAEw3PYP1tPTAxgse8TtDQHQEEOxm1SAClCBuAoQADk4gqMAATA4tkjYk38AcKWIlPKg1ws8qJNVUgEqQAVMVKCJR53eKyKnSm5uruTk5HjShrVW5F4hklMk9SZ2/yFS+hXxtK+p944l3VCAAOiGij7U4T0AJnsIAmIyhfg5FaACpijgFeAle34fAXCYSE7xZP2J//nu30RKDyEApq5g8EsSAINvI9XDzANgPKEIhoYMIXaTCoRQgUyBXjypCYAhHISBfWQCYGBNk7djwQVAOwEJhYYMK3aTCmSRAkGDPTtpCYBZNOCMfxQCoCEmNAsAY0UlEBoyzNhNKmCQAiYAX6ycBECDBljWd5UAaIiJzQbAaJEJg4YMOXaTCgRQAROhL1pGAmAAB1Vou0QANMT02QOAhEFDhhy7SQUCooDp0EcADMhAYjdiFCAAGjIkshMACYOGDD92kwr4rEA2QR8B0OfBw+Y0FSAAagqV6WzZD4CEwUyPMbZPBTKrQLZCHwEws+OKrcdTgABoyNgIFwASBg0ZluwmFUhTgTBAHwEwzUHC4h4pQAD0SFi3qw0vAFpK8vCI22OK9VGBzCkQNvCzlOYhkMyNObYcqwAB0JAxQQCkV9CQocpuUoE4CoQV+ugB5JQIpgIEQBfsMn78eMHPli1bVG0nnHCCDB48WC688EL1799++0369u0rU6dOlf3790urVq3kySeflAoVKmi3TgC0k4peQe0BxIxUIGMKEPz+kZ4ewIwNQzacTwECoAuDYsaMGVKoUCGpVauWHDx4UCZPnixjxoyRjz/+WMFg9+7dZdasWTJp0iQpXbq03HrrrVKwYEFZvHixdusEwERSEQS1BxIzUgHfFCD45ZeaAOjb8GNDSRUgACaVKLUMZcuWVRB4xRVXSLly5WTKlCnq/5E+//xzOe6442Tp0qVyxhlnaDVAANSRiSCooxLzUAFvFSD4xdeXAOjt2GPtThQgADpRSyPvgQMH5OWXX5ZOnTopD+C3334rzZs3l507d0qZMmUiNVSvXl169eolvXv3tq0VoWL8WAkAWK1aNRFZKSKlNHoS5iwEwTBbn8+eKQUIfsmVJwAm14g5/FKAAOiS0qtXr5YzzzxT7fcrVaqU8vhddNFF6r9dunTJA3NosmHDhtKsWTMZNWqUbQ+GDh0qw4YNs/mMAKhvMoKgvlbMSQVSVYDgp69c9gLgyJEj5bXXXlMRrhIlSkjjxo3V+lanTh0lz88//yxDhgyRt99+W77++msVGWvTpo3cd999amtUdMJ2qbFjx8r69eslJydHrrzySnniiSciWebOnavqWrt2rRQvXlzOPfdceeihh+Too4+O5IED5d5775UXXnhBOWIqVaqk9ubfcMMNKg/awNocnYoVK6bW8LAkAqBLlv7999/VoM7NzZVXXnlFJk6cKAsWLJBVq1alBID0ALpkGFUNQdBNNVkXFTikAMHP+UjIXgC84IILpEOHDnL66afLn3/+KQMHDpQ1a9bIunXr5LDDDlP/D2jr3LmzHH/88fLVV19Jt27dpF69emrNtBLADzCHLVSNGjWSffv2qQOWrVu3Vlm+/PJLtYWqT58+0rVrV7XmIpK2Z88eWbkSDpJD6bLLLpPvvvtOhg8fLscee6zs2LFD/vrrLznrrLMiANizZ0/54osvImUKFCjg6HCmc/sHqwQB0CN7tGjRQmrWrClXXXVVSiHg2G5xD6AbhiIIuqEi6wi7AgS/1EdA9gJgrCY//PCDlC9fXjlC4KGzS9gudd111ynIK1y4sNoqVaVKFcHBSmydskuAxauvvlpF1XCYEgn5AXz4XZEiRWTOnDkKRjdv3izYj2+X4AHENqxdu3albk7DSxIAPTLgeeedJ0cddZSMGzdOubpffPFFadeunWoNf3HUrVuXh0A80j5xtYTAjMjORrNEAcJfeoYMDwBu3LhR3YyB7VEnnniirWyIlA0YMEAAi0jTpk2Tjh07yoQJEwQhZXj1EEqGR/DQHvhDHkCsn7hKDd7EvXv3yk033aRADuFlpB49eqjw8WmnnSbPP/+88kDCg4hwM8LTSADAG2+8UQEnPIOnnnqqjBgxQt3cEZZEAHTB0hjAuPMPwIcBi31/2PuAfQotW7ZU18C89dZbasBhP8Ntt92mWl2yZIl26/QAakulmZEgqCkUs1EBhntdGwPmAeDWrVvVumUl7JPDT6IEoAJwAco++OAD26w//vijNGjQQHkA77//fpXngQceUPv0jjnmGOU8wd7AQYMGybZt2+TTTz+VokWLqnzwKrZv315++uknwcFL7L/HGmsdtEQ4ev78+YJIHOpDW4BC7Lt/7rnnVB24hWPDhg0qBI0w8oMPPigLFy5U+wqrVq3qmsWDXBEB0AXrYB/Ce++9p/YYYMBiQPXv31/BH5J1ETS8gNEXQVesWFG7dQKgtlQOMxIEHQrG7KFSgB4/d83tIwC+KZJzWOq9371PpPShbXd5Evbx4ZBiogSnx+zZsxX82cEU1jOsjwjPvvnmmypsiwQP3N13362cJ+eff776HbyDWCsBeHiJAg50IKSMAyQIBcPpAshDCPmdd94R7OND2UWLFqm81gETHFDBVWwIN1tewOhn+OOPP9TeQtQJT2EYEgHQECsTAL00FCHQS3VZt6kKEP7ct5x5AOjUA4gXHbzxxhvKm1ajRo18EgLYAHIlS5aUmTNnqlO8VoJ3Dqd00WY0OOKtWTjMgVDvPffco/b4LV++PFIOHkKEiK27dXENG160gDC0lT777DN1+AShYYSm7RJOGwMk4awJQyIAGmJlAqAfhiII+qEy2wi6AgQ/7yxkHgAiPBodAo6nDd6Che1N06dPV+FXO8jCOgb4QwgZHj1AYHQCnOHamHfffTdyCATXx2AfPTyK8OzhtarwLC5btixSFNG3ypUrK+jDnkHsIcQBj++//15dy4YEKG3btq3aM2jnAUQoGfv/cH0bTiKHIREADbEyAdAvQxEC/VKa7QRRAcKft1bJXgDEHjvsfwdoWXf/QUuEYAFcWMMAcL/88ouCRBzMsBIAD69TRUJoF547QBzAE3vscZoXV6ohVDxv3jy1tw9haCsEjCtncP8gvHxoC5CHcC7etIX7dLEHEAc+mjRpIs8884xqB3cE4nNcEYO9irh25vXXX5cVK1YoT2EYEgHQECsTAP02FEHQb8XZXiYVIPj5o372AiD23tklhHVxWhdeQRzCsEs42Wtd4oy1Dvf6Yc8ernkBtOFAiHUKGOWnTp0qo0ePVuFceBFxCAQHL3E62EoAQngk4RU88sgj1aERhJEt75/VBvYJHnHEEepACj4/5ZRT/BkKAWiFABgAI+h0gQCoo5LbeQiBbivK+oKoAOHPP6tkLwD6pyFbcksBAqBbSnpcDwHQY4ETVk8QzKT6bNsrBQh+Xikbv14CoP+as8V4ChAADRkbBMBMG4oQmGkLsH03FSD8uammfl0EQH2tmNNrBQiAXivsUv0EQJeETKsaQmBa8rFwQBQg/GXOEATAzGnPlmMVIAAaMiYIgEEyFEEwSNZgX3QVIPjpKuVdPgKgd9qyZqcKEACdKpah/ATADAkft1lCYNAswv4kUoDwF4zxQQAMhh3YCyhAADRkHBAAg2goQmAQrcI+xSpA+AvOmCAABscW7AkB0JAxQAAMsqEIgkG2Tnj7RvALnu0JgMGzSXh7RAA0xPYEwKAbihAYdAuFq3+Ev2DamwAYTLuEs1cEQEPsTgA0wVCEQBOslP19JPwF18YEwODaJnw9IwAaYnMCoCGGEkKgKZbKzn4S/oJtVwJgsO0Trt4RAA2xNwHQEENFukkQNM1iZveX4GeG/QiAZtgpHL0kABpiZwKgIYbK001CoIlWM6/PhD9zbEYANMdW2d9TAqAhNiYAGmKofN0kBJpqOTP6Tfgzw05WLwmAZtkru3tLADTEvgRAQwxl201CoMnWC27fCX/BtU28nvkHgLu+FMnJSV2h3btFytQQyc3NlZx0Kkq9CyzpsQIEQI8Fdqt6AqBbSmaqHkJgppTPznYJf2balQBopt2ys9cEQEPsSgA0xFAJu0kIzAYrZv4ZCH+Zt0GqPSAApqocy7mvAAHQfU09qZEA6ImsGaiUEJgB0bOoScKf2cYkAJptv+zqPQHQEHsSAA0xlFY3CYFaMjFTjAKEP/OHBAHQfBtmzxMQAA2xJQHQEENpd5MQqC0VM4oI4S87hgEBMDvsmB1PQQA0xI4EQEMM5aibhEBHcoU2M+Eve0xPAMweW5r/JARAQ2xIADTEUI67SQh0LFmoChD+ssvcBMDssqfZT0MANMR+BEBDDJVSNwmBKcmW9YUIf9lnYgJg9tnU3CciABpiOwKgIYZKuZuEwJSly8qChL+sNKsQALPTrmY+FQHQELsRAA0xVFrdJASmJV/WFCb8ZY0p8z0IATB7bWvekxEADbEZAdAQQ6XdTUJg2hIaXQHhz2jzJe08ATCpRMzgmwIEQN+kTq8hAmB6+plVmhBolr3c6i3hzy0lg1sPATC4tglfzwiAhticAGiIoVzrJiHQNSmNqIjwZ4SZ0u4kATBtCVmBawoQAF2T0tuKCIDe6hvM2gmBwbSL270i/LmtaHDrIwAG1zbh6xkB0BCbEwANMZTr3SQEui5poCok/AXKHJ53JnsBcOHChTJmzBhZsWKF7NixQ6ZPny5t2rSJKPrdd99J//795e2335Zdu3bJueeeK4899pjUqlUrn+oHDx6Uiy66SObMmZOvHivzTz/9JCeffLJ88803snPnTilTpoz6aP78+dKsWbN8daJPFStWjPwe5dCf2bNnyy+//CLHHnusPPfcc3Laaad5PgqC0gABMCiWSNIPAqAhhvKkm4RAT2TNeKWEv4ybwPcOZC8AAqQWL14sDRo0kLZt2+YBNwBd48aNpUiRIvLQQw9JTk6OjB07VgHeunXr5LDDDstjiYcffljeeecdBWexIGllBFz+/vvvKo8dAH7xxReqHSuVL19eChYsqP6J/KeccooCxe7du0u5cuVkw4YNUrNmTfUTlkQANMTSBEBDDOVZNwmBnkmbkYoJfxmRPeONZi8ARktboECBPOC2fv16qVOnjqxZs0ZOOOEElfWvv/5SHrkRI0bIjTfeGCm+atUqueSSS+Sjjz6SSpUq2QLg+PHj5aWXXpLBgwdL8+bNbQEwGgpjzX7XXXcpWF20aFHGR0QmO0AAdEH9kSNHymuvvSaff/65lChRQv2lM2rUKDXgrdS0aVNZsCDvIn7LLbfIU089pdUDAqCWTFmeiRCYHQYm/GWHHVN5inAC4OrVq6VevXqycePGPB62atWqKYCbNGmSEhOhWIRgsaZedtllEguSyAOPIcosW7ZMNm/erLx4dh7A6tWry/79++XEE0+UoUOHyllnnRUx2PHHHy+tWrWSbdu2qXW5SpUq0qNHD7nppptSMaqxZQiALpjuggsukA4dOsjpp58uf/75pwwcOFD9pRPt2gYA1q5dW+69995IiyVLlszjok7UFQKgC4bKiioIgWabkfBntv3S7b15ALh169Y861SxYsUEP4lSLLj98ccfao9do0aN5Omnn1YhX4R54Yk7//zzZe7cuao6OEUOHDggEydOVP+OrQdA17BhQ+nXr59cd911kf1+0QCI0C/2AQIkkR91Pf/88woYTz31VFVv8eLF1X/79OkjV155pSxfvlx69uypHDKdOnVK18jGlCcAemCqH374QbDfAH9ZYKMrEgCwfv368sgjj6TUIgEwJdmytBAh0EzDEv7MtJubvfYPABfn1pRSOYVS7vze3QfkrNKb8pUfMmSI8qg5AUDkxeGQrl27yieffCKFChWSFi1aqD152B+IfXxvvvmm9O3bVz7++GMpVaqULQAC2LZv3y5Tp05Vn1sHPhKFe5GvSZMmctRRRykQRCpatKgCxCVLlkQe4/bbb1cguHTp0pQ1M60gAdADi8HNjZNNcHvD/WwB4Nq1a9Vgx76HSy+9VO655x6BF9Au4S8X/FgJAAh3uchKETk0OZjCrAAh0CzrE/7MspdXvTUPAN3wAEarmZubqw5v4OAFPIIAsSeeeEJ69eoljz76aOSgBsrAGwhIPOeccxTswYmCdRWeQSSsp9hLCKC8++67ZdiwYbaGg8fwgw8+iMAdwsMtW7aMeBpRCPsKhw8frk4VhyURAF22NAZj69at1TF3DDgrTZgwQTDoKleuLJ9++qk6fg5XNvYO2iX8hWU/mAmALpvM4OoIgWYYj/Bnhp386KV5AAhgiz5Nq6OS3d692HI4dVu3bl3l/UMY+Ntvv5Uff/wxT7aTTjpJxo0bpxwmNWrUkE2bNsmvv/4ayQOP3Q033KA8eTi9i8ibXQLsHX744ZH19pprrhGAbfQhkN69e6swcbRXUOdZTc5DAHTZejhSjgEN+KtatWrc2ufNm6c2ssZuirUK0APosmGytjpCYLBNS/gLtn387l32AuDevXvVeoaEK1ZwzQsOaJQtW1aFX19++WXl9cP/w4uHPXe4MubVV1+Na4RkIGkXAsY2K8AiThv/9ttvysuH+wZx/yDWXCSAIw5rwsnSvn17+fDDD9UBEDhqrr32Wr8HRcbaIwC6KP2tt94qb7zxhuBCTAzARGnfvn1qnwPuQcJppGSJewCTKRTWzwmAwbY8ATDY9vG7d9kLgPEuYMahCpzyRXgXF0XjQmhc79KxY0e1DQr78eKlVABw9OjRCuQQysUWK5w+xnUxsZdDz5w5UwYMGKDu/8N6jf2FPAXs93zIgvawD+G2225T9xVhEtjdbB77mLiD6Oyzz1YbYjFAkyUCYDKFwvw5ITCY1if8BdMumexV9gJgJlVl26kpQA9garrlKYX7g6ZMmaK8f9F3/5UuXVrdC4h9C/gcr7Y58sgj1R5A7DdAiDj2bsB43SEAumCorK6CEBgs8xL+gmWPoPSGABgUS7AfIgRAF0aBdSIptiq8V7Bz585qsynuLMLdgAj94jTv5ZdfLoMGDdLeXEsAdMFQWV8FITAYJib8BcMOQewFATCIVglrnwiAhlieAGiIoTLeTUJgZk1A+Mus/kFvnQAYdAuFqX8EQEOsTQA0xFCB6CYhMDNmIPxlRneTWiUAmmStbO8rAdAQCxMADTFUYLpJCPTXFIQ/f/U2tTUCoKmWy8Z+EwANsSoB0BBDBaqbhEB/zEH480fnbGiFAJgNVsyWZyAAGmJJAqAhhgpcNwmB3pqE8OetvtlWOwEw2yxq8vMQAA2xHgHQEEMFrpsEQG9NQgD0Vt9sq50AmG0WNfl5CICGWI8AaIihAtlNQqA3ZiH8eaNrNtdKAMxm65r2bARAQyxGADTEUIHtJiHQXdMQ/tzVMyy1EQDDYmkTnpMAaIKVRIQAaIihAt1NQqA75iH8uaNjGGshAIbR6kF9ZgJgUC0T0y8CoCGGCnw3CYHpmYjwl55+YS9NAAz7CAjS8xMAg2SNBH0hABpiKCO6SQhMzUyEv9R0Y6l/FCAAcjQERwECYHBskbAnBEBDDGVMNwmBzkxF+HOmF3PbK+AfAP5f7sVSMqdIyob4Zfcf0rX0LMnNzdV+Z33KjbFgRhQgAGZEdueNEgCda8YSyRQgBCZT6NDnhD89nZgruQIEwOQaMYdfChAA/VI6zXYIgGkKyOJxFCAEJh4ahD9OHTcVIAC6qSbrSk8BAmB6+vlWmgDom9QhbIgQaG90wl8IJ4PHj0wA9FhgVu9AAQKgA7EymZUAmEn1w9A2ITCvlQl/YRj1/j8jAdB/zdliPAUIgIaMDQKgIYYyupuEwEPmI/wZPYwD3XkCYKDNE7LOEQANMbjxAFi4lntK/7nBvbpYU4wCYYdAwp9nU8LN7wB00sjvAQKgZ+OLFTtWgADoWLLMFDACAN3+gk9FaiMXhVQe1MsyYYVAwl/ao4rfAUkkJACmPcZYgWsKEABdk9LbigIJgEH4steRnVCoo1LIPYGEP8eDhPPfsWQiBMAURGMRjxQgAHokrNvVBgIATfnCTyQ+YdDh0Mx2byDBz9GA4HeAI7nyZyYApikgi7uoAAHQRTG9rCpjAJgNX/gEwjSHZrZCIOEv6cDg/E8qkbMMBEBnejG3lwoQAL1U18W6fQXAbP/Sj2cXegcTjNhsg0DCX1xjc/67+M0dWxUB0ENxWbVDBQiADgXLVHZfADCsX/yxRiUIZjEIEvwIfkm+xT2d/wTATK2hbDe/AqEFwM8++0ymTp0qixYtkq+++kp++eUXKVeunJxyyinSqlUradeunRQrViwwY8ZTACT4xbezp4tBYIaXw46Y6g0k/OUzNOe+z3OfAOjwy4bZPVQgdAC4cuVKufPOO+WDDz6Qs846Sxo2bCiVK1eWEiVKyM8//yxr1qxRUAjgQr5evXoFAgQ9AUB++etPLYKgjVamgCDBj+CnP9Xz5XR17hMA07AEi7qsQOgAsEaNGtKvXz+55pprpEyZMnHlXLp0qYwbN07q1asnAwcOdFl259W5CoAEP+cGsEq4uhik3o1glQwqCBL8CH4uzhRX5n72AuDChQtlzJgxsmLFCtmxY4dMnz5d2rRpk8cAiLz1799fFixYIH/++accf/zx8uqrr8pRRx2lHDBDhgyRt99+W77++msVkUP5++67T0qXLh2pB591795d3n//fSlVqpR06tRJRo4cKYULF85n7MWLF0uTJk3kxBNPlFWrVkU+P/roo1XkLzb16NFDnnjiCRcHTbCrCh0A/vHHH1KkSBFtqzjNr12xw4yuACDBz6HqCbK7shi4151g1BQUECT4Efw8nBFpzf3sBcDZs2cLgKtBgwbStm3bfAC4adMmFXHr2rWrXH311ZKTkyNr166VM844Q8qXL6+ibwDAzp07KzAEoHXr1k05YV555RVl0AMHDkj9+vWlYsWKCjYBmh07dpSbbrpJRowYkcfou3btUn059thj5bvvvssDgD/88IOqy0pou2XLlgoqmzZt6uHgCVbVoQPAYMmv35u0AJDgpy+005xpLQZOGzMpv98wSOizHR2c+95NmpTmfvYCYLTQBQoUyAeAHTp0UM6X559/XtsmL7/8slx33XWyb98+5eEDZF5yySWyfft2qVChgqrnqaeeUl5FQF3RokUjdaO9WrVqSaFCheT111/PA4CxHcBWr5kzZ8qGDRsEfQ9LCj0ALl++XFH/999/L3/99Vceu48dOzYw4yBlAOQC4I8NU1oM/OlaMFpxGwgJfAntynnvz7B3PO/DCYBYWxHGtfbff/zxx4LtWAMGDMgXJo423MSJE1UewB3S4MGD5c0338wDc19++aUcc8wxgv39OMSJ9Nxzz8n48eNlyZIlMnz48IQA+Pvvv6tzAH369AnEdi9/Bu6hVkINgHAZDxo0SOrUqaP+mogmf/z/vHnz/LRFwrYcAyAXgMzYzvGCkJluBqfVZGBI0HNkK857R3K5lll73psHgFu3blXhWivhdoxkN2TEegC//fZbqVSpkpQsWVIBWbNmzWTOnDkKuOCAwT692PTjjz+qEC48gPfff7/6+Oabb1ah4blz50ay4waPww47TN566y258MILlRfv7LPPVoc5a9euLUOHDk0IgNOmTVNnArC3ECAYphRqAAT0jRo1Su05CHpyBIBcBDJrTu3FILPdZOtZpgDnfWYNqjXv/QPAO3P7SrGc1K8y2797v4wu/VA+TbFPD1CVKMUCIEK2VapUUXv/pkyZEinaunVrBW8vvvhinuqw3mFPXtmyZZXHz9q3nwwAzz//fLWnEPsMsX8QKRkA4to3hI5nzJiR2fGTgdZDDYD4iwQnl7BPIOhJCwC5AATLjFoLQrC6zN4YqADnfbCMlnDemweAbngAEWYF6AEeEXWzEvbu4Uo2HB6x0p49e9RdvPAWYl9e8eLFI58lCxrl1uAAACAASURBVAEjrHzEEUeofX9WQvj54MGD6nc4YXzeeedFPoM3EeHj1157TS677LJgjSMfehNqABw9erTaTPrII4/4IHV6TSQFQC4C6QnsVWlCoFfKsl4owHkfzHEQd96bB4C5ubl5QsA6gtsdAmncuLHUrFkzzyGQyy+/XN3Ba3kFsc4B/hBiRkgXEBidrEMgOP2Lk8NIEyZMUFe7YR8/PIXr1q3LU+bJJ59U27lwkhiACBC1EryDTz/9tABy7a6R0XlWk/OEGgDxl8HFF18s69evV8fOY6+HwV8FQUkJAZCLQFDMFL8fBMHg28ikHnLOB99atnM+ewFw7969snHjRmUXHMbAIUrs9UMYF/f84V7Aq666St2zZ+0BxOnb+fPnqz17WOMQwsWePuSNBjXcCQgPnnUNDPbqwYGDvYXXX3+93HjjjfmugYmGPLtTwFj/AYQISz/wwAPBH08e9DDUAHjrrbcKThlhMMYeAoHWOEkUlGQLgFwEgmIevX4QAvV0Yq7ECnDemzVC8sz77AVAgBzW0tiEi5onTZqkfv3ss8+qS5u3bdumDl8OGzYsEnqNVx7lcNIXlzcjIWyLi6CRH5CI+gFw8Tx48fYAIhwMb+MXX3yhDouEMYUaAA8//HD1PmB4AdNJGNDwFn7++efKnQ1XNw6XYIBb6bfffpO+ffuq9vbv368GHlzT1l1GydrPB4BcBJJJFtzPCYLBtU2Qe8Y5H2TrJO5bZM5nLwCaa5zw9jzUAFi9enV1nLxu3bppjYALLrhAcOnk6aefrl5vg6PtuFkcexEsNzb+Ypk1a5b6Swj3IcH7WLBgwTybXxN1Ig8AFj501xGTwQoQAg02Xga6TvjLgOguN6nmPAHQZVVZXRoKhBoAEeLFXUT4b+xm0zQ0VZdWYoMq3nd47rnnCjbRYg8DNrpeccUVqmp4C4877jjBO4dxbD1ZigBgoVyRAv/cyZSsHD8PuAIEwYAbKMPdI/hl2AAuN//nxyJyqloTou/Wc7MVa61w6xoYL/vq5nOzLucKhBoAsVEV7yfEEXHsL4g9BIKbxVNJ2AiLq2VWr16tXkKNE0jNmzeXnTt3SpkyZSJVwgOJTbC9e/fO1wzCxPixEiZ1tWrVRAiAqZgk2GUIgcG2T6Z6R/jLlPLetXtwt8iB0gRA7xRmzQ4UCDUAYgNqooQ7i5wmnCzC5ZZ4ETXuN0KC569Lly55gA6/x4uxsWkW+wVjEzau2vaPAOjUJGbkJwSaYSe/ekn480tpf9shAPqrN1tLqECoAdCLsYG9frirCPBXtWrVlAGQHkAvrBPwOgmBATeQD90j+PkgcgabIABmUHw2HatA6AAQ4d7od/66OSRwsOONN95QbxfB/UJWSiUEHNsv7gF001IBr4sgGHADedQ9wp9HwgaoWgJggIzBroQOAHHhM14n07ZtW/X+v3gJL5TGRZbYp3fXXXclHCmAyttuu01dXom7iWJfLWcdAsH7Dtu1a6fqwt1DOH3MQyCchLYKEALDNTAIf+GwNwEwHHY25ClDB4Dvvfee4P2DmzdvVi+bPu200wS3iuN9gzikgatbEL5du3atuqoFV7rg2pZEqUePHmqfH7x/0Xf/oRzuBURCaBivtsE1MDj9BWBEWrJkidZQoQdQS6bsykQIzC57xnsawl847IynJACGx9YGPGnoANCyCSDvpZdekkWLFqmbxX/99Vf517/+pV5hg0uar732WvVSaZ0UL6SM62U6d+6sqrAugoYXMPoi6IoVK+o0oV6To0CUh0C09MqaTITArDGl7YMQ/rLbvrFPRwAMl70D/rShBcCA2yVf9wiAplnM5f4SBF0WNMPVEfwybIAMNU8AzJDwbNZOAQKgIeOCAGiIobzsJiHQS3X9q5vw55/WQWuJABg0i4S6PwRAQ8xPADTEUF53kxDotcLe1k/481bfoNdOAAy6hULVPwKgIeYmABpiKD+6SQj0Q2X32yD8ua+paTUSAE2zWFb3N5QAuH37dnXy16READTJWj70lRDog8guNkH4c1FMg6vyEQAvzv0/KZJTMmWx/tj9i8wq3dXT19al3DkWdEWBUAIgTvc+8cQTcs0117gioh+VEAD9UNnANgiCwTYawS/Y9vG7dwRAvxVnewkUCCUAPvnkk+ouwAsuuECefvppKVu2bOAHCQEw8CbKXAcJgZnTPlHLhL9g2iWTvSIAZlJ9th2jQCgBEBp8+eWX0rVrV3Xx8zPPPCOXXnppoAcHATDQ5sl85wiBmbdBdA/CCH9n/i3A0mCZIlC9IQAGyhxh70xoAdAy/OOPPy69e/eW4447TgoXLpxnPKxcuTIw4yPUAGgtLF5YI5sWK0KgFyPEeZ3ZBH+ce87tn6gEAdBdPVlbWgqEGgDxBpAuXbrImjVr5JZbbskHgEOGDElLXDcLhwYAvVxwdAySDUBIENSxtPt5sgH8OP/cHxfRNRIAvdWXtTtSILQAiLBv3759pUWLFmofYLly5RwJ53fmrAbATC86iYxpKhASAv2doqbCH+eev+OEAOiv3mwtoQKhBEAc/vjwww/lkUcekY4dOxoxRLIOAIO88MQbEabBICHQn7ltGvxx7vkzLuxaIQBmTnu2nE+BUAJgy5Yt5bnnnpOqVasaMySyBgBNXHxiRwlB0Jh542lHCX6eymtbuWlzL/YhCID+jxm2GFeBUAKgiePBeADMBvCzGzimLEj0Bro77U2BP847d+2ebm0EwHQVZHkXFSAAuiiml1UZC4DZugCZ6hUkCKY3TQl+6enndmlT/gCznpsA6PYIYH1pKEAATEM8P4saB4BhAT9TQRD9JgzqTWFToA9Pw3mnZ9NM5SIAZkp5tmujAAHQkGFhDACGdQEyGQQzBYO6YJUJUNXtW1C+PzjvDlki6B5BAmBQZgz7ISIEQEOGgREAyEUo72gK+mKkM/YTwZcpkJQNz5DIVpx35sw7AqDOtw7z+KQAAdAnodNtJtAAyAUosXmzAQTTHcAs774CnHfmzTsCoPvzgDWmrAABMGXp/C0YWADkIqQ3EAiBejoxl54CnHd6OgVt3mUxAC5cuFDGjBkjK1askB07dsj06dOlTZs2yk5//PGHDBo0SN566y3ZvHmzlC5dWr2E4YEHHpDKlStHbInXr/bv31+WL18uhQoVknbt2snYsWOlVKlSeew9adIk9fv169dLTk6OXHnllfLEE0+oPF988YV069ZN1q1bJ7m5uar+a665RvBmryJFiqg8TZs2lQULFuQbQxdddJHMmjVLb2xlQS4CoCFGDCQAchFyPnqCtiA5fwKWyKQCnHOpqR+UeZfFADh79mxZvHixNGjQQNq2bZsHAAFiV1xxhdx0001y8skny86dO6Vnz55y4MAB+eijj5RNt2/fLieeeKJcddVV0qtXL8Gah/9WqlRJXnnllYjdAX4PPfSQgs1GjRrJvn37ZMuWLdK6dWuVB4AJuDv11FOlTJky8sknn6h2u3btKiNGjFB5fv75Z/n9998jdf7000+qXxMnTpTOnTunNsYMLEUANMRogQJALkLpjZqgLEbpPQVL+60A5116igdh3mUxAEYbp0CBAnkA0M5w8PI1bNhQvvrqKznqqKNkwoQJcs899yjvYcGCBVWR1atXS7169WTDhg1y7LHHKnCsUqWKzJgxQ5o3b649Hvr06aO8iosWLbItg7eCDR48WLV92GGHaddrekYCoCEWDAwAchFyb8QEYUFy72lYk1cKcM65p2ym5xwBMGLLd999V84//3zZtWuXCuM+9thjMnr0aNm6dWskz8aNG6VWrVrqzV3wzE2bNk29vhWwOHLkSNmzZ480btxYeQSrVatmO05QB7yD8EoOHz7cNs9JJ50kZ555pqo3TIkAaIi1AwGAXIjcHy2ZXpDcfyLW6KYCnHNuqnmorkzOOQMBEEAGQLNSsWLFBD+JUjIP4G+//SZnnXWW1K1bV/773/+qqtauXSv169dXYVqEhxHaRej21VdfVb8bMGCA2jMIT90xxxwj48aNU3sJsbdw27Zt8umnn0rRokUj3QIYYk/h/v375eabb5bx48dHPIvRff/www9VKHnZsmXKIxmmRAA0xNoZB0AuRN6NlEwuSN49FWtOVwHOuXQVjF8+U3PORwCsmbtYCuXkPTzhRNADu/fKptJn5SuCwxRDhw5NGQBxIASHOwBt8+fPzwOXU6ZMEYRrf/zxR3UI5Pbbb5fnn39eevfurQ6HAATvvvtumTt3rvIeIv3www9SsWJFdcCkVatWkX4BXOEhxB7Afv36qbruvPPOfP2+5ZZbZOnSpQogw5YIgIZYPKMAyIXI+1GSqQXJ+ydjC6kowDmXimrOymRizhkIgG56AAF/7du3Vwc15s2bJ0ceeaStzb777ju1Fw+eRHgfp06dqk76IhR8ww03qDBx1apVI2UrVKigwrvwGNqlF154QXkBAYQASyvBy4hTwvfee6/yOoYtEQANsXjGAJALkX8jJBMLkn9Px5Z0FOB801HJvTx+zzkDARAneKNDwDri24WALfjDgY73339fypUrl7SqZ599Vm677Tb55ptv1IleXPtSp04dwf5B6xAITvSiLpxCtryCsRX/5z//UaeAf/nll8hVMMiD62RwZQzqjwejSTtpcAYCoCHGywgAcjHKzOjwe1HKzFOy1VgFON8yMyb8nG9ZDIB79+4VHLhAOuWUU9Q9fc2aNZOyZcuqq1xwDQz25M2cOVPgsbMSPrf27j3++OPqUAfu/XvnnXdU6Bb7/hC+tRLuFkQ7OLABMMXeQHgUV61apeAOewrxXxzswF5FXDODEDL6Ak9gdDrnnHPUqWJ4GMOYCICGWN13AMymxei0OEY+dP1UMJOfi1IwFQhXr4I830ycP05Hj1/zLYsBEPv5AFmxqVOnTmrPYI0aNWytAm8gLmZGwglfXMQMmMQBkTvuuEOuv/76POWwFgLoXnvtNXWoo0mTJupAiHUK+KWXXlKnieEtPHjwoFSvXl2uu+46VaZ48eKRunBhNNp4++23pWXLlk5HTFbkJwAaYkYCYBJDxVukUrVvEODQr0UpVY1Yzh0FggB/2Th/nFjHr7mWxQDoRG7mDYYCBMBg2CFpL3wFwCAsSMkUcXvBStZepoDQr4Up2fPzc28UyNRcC8v8cWI1P+YaAdCJRZjXYwUIgB4L7Fb1vgFgphYkHaH8XrTi9clvGPRjYdLRn3ncVcDvuRbW+ePEal7PNQKgE2swr8cKEAA9Ftit6n0BQL8XJF1xgrJw2fXXLxj0emHStQXzuaOAX3ONc8e5vbycawRA5/ZgCc8UIAB6Jq27FYcSAIO8eMWa1w8Q9HJhcne4OqstHgyF7XmdqZY4N+dO6mp6Oe4IgKnbhSVdV4AA6Lqk3lToOQD65ZHQkcekxctvEPRycdKxTSp5vBpb1CK/NTh3Uhmh+ct4NbYIgO7Yh7W4ogAB0BUZva/EUwD0aoFORRaTF7Do5/XSI+jV4pSKvezKZGo8hVkXzhu3Ru8/9XgxngiA7tuJNaasAAEwZen+Kbhw4UIZM2aMrFixQnbs2CHTp08XXFZppc6dO8vkyZPztIR3Fs6ZM0e79awHwGxZwMIKgZmCvngzyIvFW3u22mT0Uh/OnXQsE7+sF2OIAOiNrVhrSgoQAFOSLW8hvIJm8eLF0qBBA2nbtq0tAOLdhniPoZVwQ/kRRxyh3bpnAOjlwqT7dNm4gPkBgl4sULo2Q74gjB2d/marTpw3OtZPL4/bY4cAmJ49WNpVBQiArsop6uXVdh7AXbt2yeuvv55ya1kJgNm+gGUrBJoCfrGzze3FXGc2e6UV546O+unncXvMEADTtwlrcE0BAqBrUh6qKB4AAv7wvkN4/c477zwZPny4o5dPewKAXi1OOpqGaQGz9PBqX6Dbi5Sd/TI5VnTGk9M8JmvGuePU2unld3OsEADTswVLu6oAAdBVOe0BEC+aLlmypHoX4qZNm2TgwIHqZddLly6VQoUK2fZg//79gh8rAQDVuw4L5YoUyHGn15la1MO4gHntDXRzkYrua6bGiDsjPHktJunGeZPcnl7kcHOMEAC9sBDrTFEBAmCKwsUrZucBjM27efNmqVmzprz77rvSvHlz26rw8uxhw4bl/8wtAMzUwh72RcxLb6CbC1WmxofL81G7uqBrx3lzyJReedGTDRS3xgcBMJnS/NxHBQiALoutA4Bosly5cioMfMstt2TGA5iJBT6Ti1ijFAy9LIUyTop4tZils1hlYlw40czrvEHUzut5E8S5kcjOXs2bRG2mMy6i6yUAej2DWb8DBQiADsTSyaoDgNu2bZOjjjpKHQpp3bq1TrXi6h7ATCzyXi9isSqmsqgls4QXQOjVYuZ0wcrEmEimdyY/D4p+XswbU+ZGNkKgjwAoq3aJHJ7GdqE9u0Xql5Hc3FzJyUmjnkzOY7adUAECoAsDZO/evbJx40ZV0ymnnCJjx46VZs2aSdmyZdUPQrnt2rWTihUrqj2Ad955p+zZs0dWr14tuA5GJxkNgF4sYnaiebGwxTOOmzDoFQSi74lAhtCnM/Uyp6Gb88bUuREkCHT6R4Fd3wmAenOOuXxRgADogszz589XwBebOnXqJOPHj1eXQn/88ceCq2AqV64s559/vtx3331SoUIF7dYJgAmk8nNxs+uGGzDoJQRqjzKPM7oFNNRKz1DZMC+SPamfY4EAmMwa/NwwBQiAhhjMNQD02+vj1qKfaY9fsnFCCLRXyEv7o0U/ASDZGHDr83Q1yzT4xergxtyIp63f9k8XAukBdGuWsB4XFCAAuiCiH1UYCYDpLmTxhA3aAhfdz3QWO78XM68Grld2T9bfbNAvXe2ydW4ksr2fdicAJpuF/NwgBQiAhhjLOABMdyEzEf7cAEE/FzO3x75XNnfazzBqGGTwc2NeJBsDftmcAJjMEvzcIAUIgIYYyxUA9DP86wUMmLLIWWMqVW+gX4uZW2PfC1u70bew6BiWeZENXkCGgN2Y2azDJQUIgC4J6XU1RgGg20Bg2gLnhsfDFHhx29ZuT6Rs1zGMcyPeGPHL1ul4AQmAbs9w1peGAgTANMTzs2hoAdDrBe70g/ZmXF7AXfM69Qb6tZil+pRBB7/Y58o2Pd2eF37Ng1i7OJ0XQfACEgBT/dZguYApQAAMmEHidSdtAPQr/OsmGPi1yOmOgXSh0OliF1RocdPGlvaxtnaqlY4Ns0XPdOZFPNDT0c/Kk+48MB0CCYBORgvzBlgBAmCAjRPdtdABYDqLXLRwbix48cZIKguhU7AJGrSkC3/p2tWpfkH3BDrVMxX9gjYH7OZTuna16vRrvqQKgQwBG7LihqObBEBD7GwEADpdzBJpn8pC5xf4xfbbKQg6Wez8WtB05kGq9k3XlvH65kTH6DqCoqlTPZ3q6CX4pTsHTIdAAqDONwbzBFwBAmDADWR1L1QA6HShi7WhnwtfKmExp+ASBGBxCivQJV076s5Np3qiXhM1daJn0OcAAdCz9+tG1gq+C1j3GyS0+QiAhpg+8ACYCiDYae9kkQsC+KXqCXEKLZkEllRsm44dU5mTTvXMNAQ61VRXz0yAX6pzwGQIpAcwlVnKMgFTgAAYMIPE604oAFB3kbMTKQgLn1NvoBNoyRQAegUqXs07J5pmEgKd6Ko7L0ycA15BoNfzhQDo1QxmvT4qQAD0Uex0mkoLAL0+AexkMUskgu5C57Lnr/YxqxOaZv3mk5ybTndfoBNg8XpRi31Kp3Z12366Gsb224mmmYBAJ7rqapoC/Hky7qNt4Zf94s1Or+dLKhCY5YdA9uzZI/fcc49Mnz5dvv/+eznllFNk3LhxcvrppysrFShgf73W6NGjpV+/frJlyxa57777ZN68efLtt99K5cqV5brrrpO7775bihYtquqYP3++PPzww/Lhhx8K1sVatWqpstdee22ekfDII4/I+PHj5euvv5Z//etfcsUVV8jIkSOlePHizr/Ps7QEAdAQw2Y9AOoudC7AX7KFL9mQ0AZCnQXQCax4vaBFP7gXkGLVnwKsqKI6ekY/Q1i01dTTt3EfFAj0er4QAPN9VV511VWyZs0aBV6AtxdeeEHB2rp166RKlSoK6qLT7NmzpWvXrrJx40Y55phjZM6cOfLSSy/J1VdfLccee6yq66abbpLrr79eHnzwQVV0xIgR8uuvv8qFF14oFSpUkJkzZ0qfPn3kjTfekEsuuUTlmTJlitxwww3y7LPPSuPGjWX9+vXSuXNn6dChg4wdOzbZV3xoPicAGmJqAqCNoTQXPqtkugtgbA+0QFAHWoIGKl7An0NbJZ2WOrqikmzXVkPXjIz7dCHQid3iDRYCoMjhOUmnUtwMe3aL1C8jubm5WgdWAGWHH364ArGLL744Um2DBg0UrA0fPjxfU23atBF4Dd9777243RgzZowCys2bN8fNg/YAgwA+pFtvvVU+++yzPPX27dtXli1bJh988EHqmmRZSQKgIQbNagBMxfunsfB5BX6OQVAHVnQXPK8XNTycLgDq2s2BrRxPx2zVFkIk0zeJrm6Dn+Nxn2kI9HquhMQDuHXr1jwAWKxYMcFPbALI5eTkyLvvvivNmzePfHz22WdL4cKFVeg2On333XdStWpVmTx5slxzzTVxp/6gQYOUZ/Cjj+IbFG2cccYZES8hPIA9evSQt99+Wxo2bKjgEZAIT+LAgQMdf81kawECoCGWDSwA6sJCIp2TLXSxZR0AhdeLoNW1pN7AZKCiC4Bo0MuFTdeeOjZzYKe0pmEybVG5rr5B0NYA+NMe9+lAoK7NEg0eL+0ZdAB8NlekZBoewF92i9xQOp+6Q4YMkaFDh9qqjnAr9uoBwOCRe/HFF6VTp04qnPvFF1/kKYN9fw888IBs37497r48hIbhQUT4F6FguzRt2jQFditXrpQTTjghkuXRRx+VO+64Qw4ePCh//vmndOvWTXkSmf5RgABoyGjIWgDUAYloGzmACqfwd7yssx0N6+R47VGSEASTgYruguflouYWAGraKZmNkoK1ZRlqq5RIpmf0QHZjvDsGwWR2ip1punMi3gz1cq6EBAB1PYAwwaZNm9Teu4ULF0qhQoXk1FNPldq1a8uKFStUSDY61a1bV1q2bCmPPfaYrfW++eYbadKkiTRt2lQmTpxom+f9999X+/4Adh07dozkgbcR+/0Qdm7UqJHaY9izZ08FkTikwnRIAQKgISOBAPi3oTTAQncRjLcAJhsSyYAwLrQkW/x0FzuvFjU34M/jsGRSIEykcTboi8EZR+Nk496r8e4IApPNAQJgsq+fpJ9H1gqXPIC6ewCjO7Zv3z51QrdSpUqCgyF79+6VWbNmRbIsWrRIzj33XFm1apWcfPLJ+Z4JXkGAH8K6kyZNkoIFC+bLs2DBAhXWxaGOm2++Oc/n55xzjiqL/YNWwoEU5ENf7OpLKmwWZiAAGmLUrARAD7x/yRZBmDvVhTB2qCQCwZQgUBdQ0BEvINBjANSxjc509NzLmkltIUCieZEC/Pkx3tHtpHBuGddPCPTCltZzhMQDmAoAWhLt3LlTatSoIQj3RkMaTuTihK/dvj54/po1a6ZCv4A2eBJjEzx88PyNGjVK/v3vf+f7HGVbtGihPrcSwtE4cYy9inZ16nz3ZFseAqAhFg0kAOoCQzyNMwCAbi2G1iPFg8CUIUUXAt1e2HRt6TKcpDP9PIVsg/SFhvHg2q/xbtlRCwIJgNona1OZH5n0AM6dO1ftuatTp44Ku+J+Pty7B49fkSJF1ONYnsGHHnpI7cuLToA/eP6qV6+uDodEg1rFihVVVivsi5Du7bffHimOvYdly5ZV/8YeRXgGJ0yYEAkBd+/eXUElrplhOqQAAdCQkRB6AEwz9KuzEJ4k8S+EXi3xL4N2DIFBDFPqAKDL8KdjE0zPjHla3YRAHX3xsC5qnEjfVMd6sj988LnrEKj7R1G873I37RjdBj2A+RTHgYwBAwbItm3bFIy1a9dO7r//fild+p/DJICyXr16yY4dO/L8HpUh3NulSxdbSwIskeA9BBzGJuwXtE4a49AH2n3++ecFUFmuXDm59NJL1e/KlCljyKrvfTcJgN5r7EoLBMBDkz9eShReTHUhjNeWHQw6gsBkHhCdBc/NRS1dOHEYltQFPzv97XR27AnU0ReN+61xMo+4jc5OPH+JoM/JWHcFApPNgegO6dqLAKgUyKQH0JXFjpX4pgAB0Dep02so6wAw2WIXLVca3j+34S+6W7Eg6BoE6i54bgGKDgA69EzZgYkTWzj1uNpCYLqeVj/1xcByqDGK6OicCvjFflvFs4ejMR9bqV8Q6JYdY/tPD2B6ixpLZ1wBAmDGTaDXAQKge96/RAui06sxdCDQEzhxy0OlA3+J4ETTK2Wnqy6Y6HpcHensJ2SnqzH0T1HneBo7Hefogq4drJmaNBRMANT78neYix5Ah4KFODsB0BDjEwCdA6AudDgNScZ6PVyHQJPgRANMYvXVBb9kXqhYO2QtAGqG2JPpnO44dwqBBECb76yDu0UOlM7aQyCGLKfs5t8KEAANGQqhBcAU75VLB/5iy8YLc0X/PhoCtfepBSFEqeOdiheaTBP+dIEkns6Yup5DoBvhw3Q0TtH7FwvZsVrbaa8zzu0gMKVDOqiIHkBPVh96AD2RNSsrJQAaYlYCoL2h0tkEr7MoxrYavdh5BiZo1C8vYDpw4hAAo6FEF/4s/XW1dt0LmC4A6uibKMSuCYDReiaCPx3dY4EumcfbDsRdDwPrzge7r4l0bRhvjeAeQENWT3YzngIEQEPGBgEwPQB0siie9PP6fI2tLls78jsdCNTyAqbrAUSP0lnc0oWTGACMhfF4UBL9+2RAkorW+SAwns66UJFJjW0AMNnBj3igncceScZ4LNQlg8CUD4PoegF1bUUA5ClgQ9b0IHSTABgEK2j0gQCoD4DJwr92ABILcT32YgAAIABJREFUfQVW5W3vYP1D/7YDQd1QsOveqUwCYIreP0t76792sG0pb2ltB4GJQu5ZBYAOdYZ2FgAmGufW+LbGdezsSqS9mgc292Jq/dET2xABUOPb31kWhoCd6RXm3ARAQ6yfFgDiGc/04EF1PUh2TeteA5NgD2Cq4d9YCFGL5s/rJRb6It61v58zFgKtBS+rATDF/X923r9YILHgL5/uf48X6J0KBLoO2pn0ADoEQDvvXyxsR/TGc9nM4WS6RwA9BgJT8gKaCoCphH8hHA+BeLAQscpUFSAApqqcz+UIgPkF1wXAZCGxfCASb8E/TSQaAtP2TOGRgh6e9AAAo4FEwUgSvWMh0NI9nheQAJj3fdfQO88YT6C3YpQYb7dOGB7lCIAaiwIBUEMkZvFLAQKgX0qn2Q4B0FsAzOMVQVMxIWDBohgDgNGLXjIoQV7XwQSVeu2d0gTAePv/4nmkdIHEDrjtPK5JTwOnA9peaww7auqMrDp7Le1C7XlgO3Z8o+K/x7gFgU7DwARAjS95AqCGSMzilwIEQL+UTrMdAqC7ABi7Id52cYxe+G/8J1xmFyIjAOZ9j3LEyxf1fmX8ztb7ZwcjUUASqzcB0F5rSBa7/y+u3rFQi1Dw354/6w8dJ/td6QHU/IInAGoKxWx+KEAA9ENlF9ogAPoEgBaMfCSyYcM/bda6+h8PSSKvlKPDCag+Hc+UgR5Ax0Dyt9c12htFAEwTACfmHdsYRrVq/f0HTpSnmwCY4IubewBdWNVYRaYVIABm2gKa7acNgGgnSAdBfDwEor0xHl6Rv/ekAf4WRNnmRiyQf3sBCYD5X02WLARsG5Kc+I/ettPgb6/UwRvzHwaJ9bgyBHxIQTsPYJ5wOzT/SGRi1B83TeIAIOqLt/9SfWbCIZB0wvfxvptThT/URw+g5orHbH4oQAB0QeWFCxfKmDFjZMWKFbJjxw6ZPn26tGnTJlLzwYMHZciQIfLMM8/Irl275KyzzpLx48dLLfVnt14iAHrjAcy3Fy0RAAJIbrQ/CMIQcOIQMAEwyTz3cA8gAVDvO1Y7lykA2CNXpFiO9mPly7h/t8iT3r62LvXOsaQbChAAXVBx9uzZsnjxYmnQoIG0bds2HwCOGjVKRo4cKZMnT5YaNWrIPffcI6tXr5Z169ZJ8eLFtXpAAPQGAJXXxLoCxvIWREGg1api9SgPoNOTqaiHh0Ac7gGEaH8DN/SOvXbHUbg9nVB7Ol4k3auSPATAfGM8JgQcCf8io00I2OhTwOnYznQPIAFQa20NcyYCoMvWL1CgQB4AhPevcuXK0rdvX7njjjtUa7m5uVKhQgWZNGmSdOjQQasHBEB7mZK9FUEtflEHEfDvuCck8WH0gmFdUWIt4vVFEI5ESrYnDXmShiWRKVNggrZ14CRFMEl0D6D2NTB/99E6BKILgK6DdroQ4aHO0eM5dqxHj/OIF9AKu0eP9ajxbY2JRAedrJmoEwK2tUX0VPb6HsB0bWf3tUMPoNaaxUzBV4AA6LKNYgFw8+bNUrNmTfn444+lfn3rmJ1IkyZN1L/HjRun1QNXABAtub0PUGdxs3tCF/YAolodAEy0MKrP/n4tVtyLoK3+2xxIiAU9R16pTANgOhCY5IJiHQC0tI93ETQ+j4W/aL3TvgdQ5/VibgCEzhxJEbR1ATCP1g7uAdT1/tn9wYPfZR0ApgN/akDvFjngbVg1slbQA6i1toY5EwHQZevHAuCSJUvUnr/t27dLpUqVIq21b99ekPell16y7cH+/fsFP1bCpK5WrZpIoVyRAmns63AbAHUhwiMIdOsy6GgQxP8nexVcskug7RZE7VeUobCBcJLsIEg0rOi8Cg75dQ4hJPW0ZtLLqjs/Ev1B5OCdy9F/7Oi8Cs6altGvhHP63ut48JcUAMPm/SMAurzasrp0FSAApqtgTHm3AHDo0KEybNiw/L0jAObRRBcAoxfGaBCJ/f9476Z1uigmhRI0nA6YoHzAvFNOLiiO1T3eNIzVMaXDNuno7JfGEMAHL6Cls1vj3KovkJdAu2G72IFJD6DLKyary6QCBECX1XcrBOyZBxDP67YXUCfEZaezh2FgO8CI90o4q2vRHhMdIIn3DmA7j0jg9qVZD6hjO5fBxM4zZae3DvzFak2dDykZex1MqmPcDvBi9/7ZjXf8juFfm1HNELDLKy6rS0cBAmA66tmUjXcIBAdAcBAECeHc8uXL+38IxOqv2wCIenVAwiMITNULaAeJ8SAwHoxYj5Ro71/cxTDTnildCHQZAJ3AiB1c+LbP0k0Pks78SEPn2LEc7+BTMu2djHM7OIye4gkBMIzhX4hDAHR5xWV16ShAAExHvb/L7t27VzZu3Kj+dcopp8jYsWOlWbNmUrZsWTnqqKME18A88MADea6B+fTTT/2/BiZLARCPlcphkGSLYbyhEbtIJjsN6cgrhUb92v+nC4DIlwacxEJ1MjiJBxau6mySxhAkyaEbuz9mdHXWHefIl8wGVl1Z5/3Dg6Ub/iUAurDasgo3FSAAuqDm/PnzFfDFpk6dOikvn3UR9IQJE9RF0GeffbY8+eSTUrt2be3WXTsF7BUE6ng47J5WNwwcZxG0qnTiBUSZ2MXRbgGN7a7dPiedBdERAOqACTpmsHcqnv6JJkNGdPZb4zRBWwcCdf7o0Rnn8SBdCwB1vX+oTHc+xA4eN23nFvwRALXXO2b0RwECoD86p91K4AEQT+g1BNp4QaKFdQMCnRjKdSjRXfDcXtx0bZeGFzAeYNuBeLQN0tpvFpQQu/VAOvPDwWlgVJuO51t3rNvZAGVTOviBgroAGBT4IwBKTk4aN0/oDjTm810BAqDvkqfWoOsAiG64vRdQZ4Gze3xdL2ASAIy3IMaDD6srySAktstpQUmiBVB3wQsaAOKZNEKUyeygMzPsoCNuuNFEAIQIDkDbSwiMB35pwZ+JAOhG6Nca3NwDqDPNmccnBQiAPgmdbjNGACAeMsMQGM8LqAsf8WDQ6WLoGErQQR0A9AL+rMGpYzsX4ETXFtFzxrG3KWjw54bGcUDbCQQm+6Mn0Ti3ysazBT7n3r8k3/QEwHSXQpZ3UQECoItielmVJwCIDpvmBUywCFr6J4LAVOAjkV1dAxPTAdAhnERrqnvyOtYOoYPsFDTWudpI93srEfi5Cn+6c8Gu427/geSm9w/9JQDqDjfm80EBAqAPIrvRhDEAiIfV8STZiaIbCg4ABKbkBUm09ynT3j/LHjq2c7hPDVUng3Knc8RI+MugxumAYDLwy1r4w4MRANW767kH0Ok3lBn5CYBm2EndHVi6dOn0XwVn97xZ6AV0Ah26i2NaC2Gyje8mASDETQECndgk3rRM+W45HX3RqNseJLsHSReyU/AERnfDzfGuBX/IlGz8R3dQ11ax2rptO7fhLwQewG+++Ub69+8vs2fPll9++UWOPfZYee655+S00/IP+m7dusnTTz8tDz/8sPTq1StizfXr10u/fv1k8eLF8vvvv0u9evXkvvvuy3PTxu23364+X7NmjRx33HGyatWqfDNt2rRpMmLECEF95cqVk1tvvVXVy/SPAgRAQ0aDUQAYEC+gZVq3vU92QyatvU86C57bi1uice8hoEQ3q2uXpNrqAEa2aZziiXg3v+607KJjmyDCH/pEABR5srS2B3Dnzp3qHlxcida9e3cFXRs2bJCaNWuqn+g0ffp09arTH374QUFZNADierRatWrJyJEjpUSJEvLII4+o69Q2bdokFStWVNUAAOvUqSPLli0T3KkbC4AA0NatW8tjjz0m559/vnz22Wdy0003ycCBAxUIMh1SgABoyEjwFAChQVC8gOiLi6FgPyAw6UKYbugXD+EnAOoCfDI7aZzadmX6JfMu6cCf3xrrQHayuZBBCEw65i3DJrONG/Dnhe28gD/0M4v3AN51113KK7do0aKE0xpewkaNGsncuXPl4osvVvBnAeCPP/6owHHhwoVyzjnnqHr27NmjQtDvvPOOtGjRIk/dQ4cOlddffz0fAF5zzTXyxx9/yMsvvxzJDxgcPXq0fP3114I3djERAI0ZA8YBoC5ExLNAMriILucANHS9TjoDQ2sRTLYA6sCJ3/DnxHY6dnJgHx3dI3mSaYuMOvp6ARA6D6IDgcn01dDW9zFvOvyh/wRAkf27lQdw69atefYAFitWTPATm44//nhp1aqVbNu2TRYsWCBVqlSRHj16KM+blf766y8FcZdddpn07NlTjj766DwAiJcmIKQL+IPnD+3gv2PGjJHPP/9cjjjiCC0AbNeunZQsWVKef/75SP6JEyeqvnz55ZeqXSYCoDFjwHMAhBJuewGdgESsJZItfLH5NRbC2CKpLIxa0IeGTIcTJ7bTtVUKNrKdoDraBh3+3NZXU1tPx3y0sXRtZJXRBfXYAeHFH0dewR/67qcH8MxckcJpXOD8526RpaXzTcEhQ4YIPG+xqXjx4upXffr0kSuvvFKWL1+uIO+pp54SvBULCWHd999/X3n/4IWLBUDkAUC2adNGVq5cKQULFpTy5cvLrFmzVHg5NsXzAOKtW71795Y333xThaTxqlZAJyByyZIlcuaZXix2xuBEpKMMARtiM18A0AsI1PFyxLOBLlhEl9dcCOM1aS2Q2qBnV5HO4qe74HmxwDkZ87r2c2KrVG2ko6tToMgmfVPVNeqUdlrj3tLeiZ2cgLrduHXbfl7Cn6EAqOsBLFq0qDrsAcCyEvbqAQSXLl0qK1asUCFfgF3lypVVFjsPIOAP4du7775b7QGE5w4gh3oqVaqUZxTEA0B4EhGSfvTRR1VdCCEDRpH/f//7nwpBM9EDaMwYMBYAobAuRNhZI5V5msZCmPaA0Fn8TIE/Swxd+6Viq7QFt6kgzPoGfezHmkvXVn7AH9ogAP6j9N8eQN1rYKpXry4tW7ZUwGal8ePHy/DhwwX7/hDKhXcQXj0rHThwQP27WrVqsmXLFnnvvffUoQ0cKIm+egaHQrp27aqgLjrFA8Do+r/99lu1rxB1X3TRRfL999+rfzMRAI0ZA74BIBTxwjuuCxFuQSDq8XMx1AE/9MnJgue2dyOd0e7EfpkCQWr7j4WDOPbDDn94fgNDwLoAiIMX8BZGHwJBGBYndeEV/Omnn2THjh15RgH2DF5//fXSpUsXdap3xowZKvyLNkuVKhXJi88QRsYpXicAGJ23Y8eOKhQc7aFM5ysxG8oyBGyIFX0FwGyCQK9BUBf8TIY/a44EGQJNhT+vtfUSBJ2MfcLfIQWyGAARom3cuLG63qV9+/by4YcfqkMX2I937bXX2q60sSFgnAKuW7euNGnSRAYPHqxCwM8884yMGzdOhYBPPvlkVQ9Abu/evWp/IfYUvvTSS+r3OIiCUDTqeeWVV6Rp06by22+/qbsI0Q8cTmnYsKEhq7733SQAeq+xKy34DoBBhED0KR3vkpuLodPFz3RASQVUrDLp2CzR7HGiqVVPkLyqsc/mJWC7Nfadjns7+6ViNy/t53XYN1qDLAZAPObMmTNlwIAB6v6/GjVqqJBv9Cng2OFgdwjko48+Uvv/8F/s3zvhhBMUDF544YWR4gA7wFxssk74AgAvvfRSWb16tWA/IA593H///dz7FyMYAdAVPPO+EgJglMZuAYWTRTGdhc/JghdkQEkHAtOF9+gp5kTP6HLZpm0688Cvse+G3by2IQHQfgFzuAfQ+1WQLbitAAHQbUU9qi8jABhUL6CbMOGRvSLVOoEVEwAlXQiM1lsXYJxoGM+e2aqtroZej/Nk9QfVhn7CHzTKcg9gsmHAz4OlAAEwWPaI25uMAWCQITDIIJjKgucWpMRb1Nw+3OMkZJnJeeaWrtYzeK1vKroGFQRTmQd2Y8VtG6INv+GPAJjJbwG2baMAAdCQYZFRAAw6BAYJBFNd8Nxa4HQXNTdhMBVg8WPeuaWpE1hwS9dUNQ0KCKY6D/6/vTMBlqI44/hHQBREJB4QAQVExIMEhUKDElFQ8IgJ3hdyh2AQgoqiAQRKPMADJSGAJ0Y8OEo5FAXR8CQhRYhAgihELjnjCRRP4oGS+reZdXff7tvdme6Z7pl/V1Glb2e6v/593dP/+fqYOIs/CsAwej3LKIEABWAJsKK8NHIBaEoEIl+/g10uh0Q5APod9HQIlWKFXzozXWJFtw91dDQdTAtF/CqzUwdbv/3CxT4QlvArRczraIfZeXAK2ARV5umTAAWgT3Bh32aFAHRFBIYZEfQr+mCjLpHiR/zFVQjqYqpDKOgQgUHFdVhiMEg/SIr4Qz33rRCRVuqcu/SDjnWOJ6mxQtOn4EzaqrPezKt0AhSApTOL5I5Up5blItUqfhMxVKN0DWzZRvuNeBSqvO5BUMdgp0OoBBV+2dx0+tWUL/P5WgfPIBG/fHbpYqqDp439IFHi730RKacALPS85u+hEaAADA11sIIyBKDUEqnWLFiGQe/WNbCFJQKzyyllMNQh+NLL1yFWdIs/zz4TftUhXsISCjZz1c0xyj4Qlj9NiHo/z859EH9IFIB+8PEeMwQoAM1w1Z5rBQGIEuIqAlE33YOddo/4zNBm8WdSBKbj8utbHezyuc2U8EsvT4e49svOZ3MN7TbXfVsZqJT4owAMrT2xoKIIUAAWhSn6i3IKwLiLwDgJQV0DXBhCJSwhGH23+s4CF5nGRQjq6hdRCvuixR8FoC1dnnZ8R4AC0JGWkFcAJkEEui4EdQ1yYQoV3ZErG/uZ6zxdFoG6+kRl7Soq/3o2ZUT+vD9yCtjGR0FSbaIAdMTzlQpAikA7vahrkIt6IANdHdOXtnjJBp46mbomBHX1C+fEHyOAtjwCaAcjgE61gYIC0AYRqHNQK+Qdmwc9nQOcLWLF84frQjDOPJPSJ2wWfrAtZ+SPEcBCj3T+Hj4BRgDDZ+6rxKIEYNJEIOpry6CnU/R5LcQ2sZLecl0TgkljGed+ke8JaoOPKxV/jAD6Gvx4kzECFIDG0OrNuGgBmEQR6KEOe9AzIfpcEH/ZTdtWMWiDICj2MWCSYZz6hdPiL2QBWHW3SJXaxbbAiteF8NUS/8bxTh0EKAB1UAwhj5IEoGdP1MfEwA6TA1sh7iYGPpOiD/VxSbTYKgTJMH/PcLFPVNbPbfB1wahfegVC3ARCAVhohEj87xSAjjQBXwIwydHAYv2aPiCaFneFbLJhMCtkY7G/hy38ya5YzxS+zqY+ESvxxwhg4cbHK8IkQAEYJu0AZfkWgLaIwKijgQHYG781TuIlHyzdgpDMjDdLawuwxfclRf48mowAWtuuEmgYBaAjTg8kAG0SgRSCmS3OlsEsyn6QTxySTbRLKKJsE7nKtqk9+BJ/jADa1qSSbg8FoCMtILAA9Oppw7pAzxbdUSFHfKnMtGkwc4lbUm1lX7HD876FHyOAdjiQVqQToAB0pD1oE4C2RQOTFhGk8HOkx1lqZpKEoG19JbD4YwTQ0l6VWLMoAENy/ciRI2XUqFEZpTVv3lzWrFlTlAVaBaCN0cC4C0HbBrOiWh0vspZAnIWgbX1Fi/BjBNDavpRgwygAQ3I+BODMmTNl4cKFqRKrVasmRxxxRFEWGBGANkYDPRpxGeBsG8yKam28yBkCceknAG5jX9Eq/hgBdKZfJcRQCsCQHA0BOGvWLFm5cqWvEo0JQFujga4LQRsHM18tjzc5QcBVIWhrP9Eu/BgBdKIfJcxICsCQHA4BeP/998uhhx4qBx10kLRt21buvfdeOeaYY4qywLgAtDka6IoYtHEwq2wgs2lDUFG9IKKLXGNouxi0sZ+kNy1j4o8RwIh6MIvNQ4ACMKSm8eqrr0p5eblg3d+OHTvUesBt27bJO++8I4ccckgFK7788kvBPy9BAB599NEislxEapm12hVhEPVAZ+NAFnTwcsX3pnpAHPmxnxTXWoL6vqhSeA5gUZh4USgEKABDwVyxkF27dkmjRo3koYcekt69e1e4INemke8uCkEAeta4KAZMDnY2Cj74ytTA5aL//fTnpPFLYh+prF2Y8n/OMikA/XRR3mOGAAWgGa5F5dqmTRs599xz1VRwdoo0AphtTFKEQFFes+iiUAcuEYlLOyA3ixpxhKaE3Q5UVSkAI/Q4i84iQAEYUZPAdDDW/yHSN3DgwIJWhLIGsJAVcREAhepp+++RDFxZUFxqCzbwAj6XmNneB4LYF2l7oAAM4jreq5cABaBennlzGzx4sFx88cVq2nf79u0yYsQItSP43XfflSOPPLKgFVYIQM9KDmQF/aX9gkgHrSJrY0u7IKsiHZawy6xoF/EVgBMnThT827Rpk2pYJ598stx5551ywQUXyGeffabGvAULFsjmzZvVmNelSxe566671MbI7PTpp59Ky5Yt1Tr5nTt3Sp06dVKXLFq0SG6++WZZvXq1Whc/bNgw6dGjR+r3PXv2yPDhw+Wll16Sjz76SE499VR55JFHBDNuTJkEKABDahFXX321vPXWW4KGjcbfrl07ufvuu6Vp06ZFWWCVAKQQLMpnWi6yYtAKUBPTopB8AjgnIbda1UbiKwDnzp0rVatWlWbNmsn+/fvl6aefVidfrFixQv0/BCCE2kknnSQffPCB9OvXT37yk5+o83GzE8ThV199Jdg8mS4AN27cKC1atFD39unTR9544w0ZNGiQvPLKK9K5c2eVzVVXXaU2V0KM1q9fX6ZOnSrjxo1TwZYGDRokpNEXV00KwOI4RX6VlQKQQtBcu7Bq0DJXTeb8fwKmhXISQVvZh+IrAHM1scMOO0yJwFwbHWfMmCFdu3aVzz//XPBRBC9BuE2bNk1FDzt27JghAIcMGaLEHgSelxBcwabK1157Tf773/+qUzVmz54tF110Ueqa1q1bq0jk6NGjk9gT8taZAtCR5mC1AExnyIEsWIuyctAKViXeXQIB9p8SYOW41Pr+454A3LJli9SuXTsF+8ADDxT8qyx98803AoHXvXt3FQFE1C87Pf7443LHHXfIxx9/nPoJUTqIvqVLl8qGDRvknHPOyRCAZ511lrRq1Uoefvjh1D1PPfWUigLu3r1bMP0LW/HFLeTjJcy4QWRi+pjpewIUgI60BmcEoMeTA1lpLcv6gau06vBqDQTYh4qH6Ez/CVEABj4y7DtbsxOmcrF5MVdatWqV+sjBF198IbVq1ZLnnntOLrzwwgqXfvLJJ4KoHCKAWAqFhJMvTjvtNLn11lvV3yHWsgXg8ccfLz179lTC0Uvz5s1T0b69e/dKjRo15IwzzpDq1aursuvVqyfPP/+8EqLHHXecrF27tvg2lYArKQAdcbJzAjCdKwey3K3MmUHLkU4SVzPZf2LUf9wTgKVEALFuD5s8EI3D2j5E+crKyjIigBjLzjvvPMH08Jw5c+SAAw5Q/sXGDmyQfOGFF9T/+xWA69evl169eqk191iTiIghhOPbb78t7733XlyfEr7qRQHoC1v4NzktACkGvydA0Rd+54lTiUkXg873H/cEIMRc+hRwKd0J59xio+PkyZPVbZiixWaNmjVryssvv6w+i+qlU045RRBBrFKlivoTNo58++23SsQNHTpUfT2r0BRwum1YW4hx86ijjlIbQ3D0GtYPMn1PgALQkdYQGwGYRDHo/KDlSCdJmplJEYOx6j/JEoAdOnRQ591OmTJFiTGIP6wfxLQtRGB6QuQOmzi8tGzZMhXJW7JkiRKRdevWFWwCwb0Qil669tpr1TEz2ASSK2EXcZMmTWTs2LHSt2/fpD0lKq0vBaAjzSGWAjCbfZwGtFgNWo50kiSbyb7jiPfjKwCxLg87bSH4EOnDGrwxY8bI/Pnz5fTTT5dOnTqpdXo4n+/ggw9O+QvHoiHKl51yTQF7x8D0799ficM333xTfUgh/RgYlIfoYfPmzWXdunVqTSEijYsXL05NNzvSWIybSQFoHLGeAhIhAHOhcmVgo+DT09CZix4C7Dd6OGrPJb4CEEe94Fy+HTt2qMOdccYfInZY7+eJuVw4IeoaN25clADERcjrpptuUuf6NWzYUB36nH4Q9PTp09Umka1bt6p1hpdddpnaaJLrwGnt7nUsQwpARxyWWAGYzz9RDXAUeo70GJqZkwD7TcQNI74CMGKwLN4HAQpAH9CiuIUC0Cf1UgY8ijufkHlbrAiwzxh0JwWgQbjMukQCFIAlAovqcgrAqMizXBIgARLQRYACUBdJ5hOcAAVgcIah5PC9ABwvIjVEpH0o5bIQEiABEiCBoATK/p8BdrkOVOfk+T1apZAl+oIF5sVqobrwd7MEKADN8tWWe0UBmJ41xaA20MyIBEiABLQQ8ERfemYUgFrQMhMtBCgAtWA0n0nlApBi0LwHWAIJkAAJFCKQS/RRABaixt+jIUABGA33kkstXgBSDJYMlzeQAAmQgG8ChUQfBaBvtLzRKAEKQKN49WXuTwBSDOrzAHMiARIgAY9AKaKPApDtxk4CFIB2+qWCVcEFYHaWXDfoiOs1melnwEpKGyEbTY0sxtn4aSO5cHANYIwbiXNVowB0xGX6BSAFoSOuL8FMXYNUCUWmLrVNLJKFHy/ynqARvkIEKQALEeLv4RGgAAyPdaCSzAvAdPNsG8wDoYvpzVEKnJgiNVot9imjeLVkHkafogDU4ipmooUABaAWjOYzCVcA5qoPBzDzXs5XQhgDU3S1S27J7FPR+T6qPkUBGJ3PWXI2AQpAR9pE9AKQojC8phLV4BReDVkS+1N4bcCm/kQBGJ7fWVIhAhSAhQhZ8rudApCDWPDmYdPgFLw2zEE3AUYJSyNqe3+iACzNn7zaJAEKQJN0NebtjgDMV2kOZCK2D04aGyyzMkiAfcndvhSmAPQ+G+q3KZq31a9lvE8PAQpAPRyN5+K+ACyEKC6DGkVeIU/zd5ME2I9M0g2et3lRpW+sMG9rcJ7MIQgBCsAg9EK8V1+nDtFoY0VFMchR2BlzJzOOgAD7UATQRcS8qNI3VpjWVlXvAAATKUlEQVS3NRofsFSPAAWgI21BX6d2pMI0kwRIgARiR8C8qNI3Vpi3NXbudaxCFICOOExfp3akwjSTBEiABGJHwLyo0jdWmLc1du51rEIUgI44TF+ndqTCNJMESIAEYkfAvKjSN1aYtzV27nWsQhSAjjhMX6d2pMI0kwRIgARiR8C8qNI3Vpi3NXbudaxCFICOOExfp3akwjSTBEiABGJHwLyo0jdWmLc1du51rEIUgI44TF+ndqTCNJMESIAEYkfAvKjSN1aYtzV27nWsQhSAjjhMX6d2pMI0kwRIgARiR8C8qNI3Vpi3NXbudaxCFICOOExfp3akwjSTBEiABGJHwLyo0jdWmLc1du51rEIUgI44TF+ndqTCNJMESIAEYkfAvKjSN1aYtzV27nWsQhSAjjhMX6d2pMI0kwRIgARiR8C8qNI3Vpi3NXbudaxCFICOOExfp3akwjSTBEiABGJHwLyo0jdWmLc1du51rEIUgI44TF+ndqTCNJMESIAEYkfAvKjSN1aYtzV27nWsQhSAITtswoQJcv/998t//vMfadmypfz+97+X0047raAV+jp1waJ4AQmQAAmQgBEC5kWVvrHCn61+xzgjuJlppQQoAENsINOmTZNu3brJpEmT5PTTT5eHH35YZsyYIWvXrpW6detWaom+Th1ihVkUCZAACZBAGgF/oqoUhPrGitJtDTLGlVJHXquHAAWgHo5F5QLR16ZNG/nDH/6grv/222/l6KOPlgEDBsjtt99OAVgURV5EAiRAAq4SKF1UlVrTKAVgkDGu1Hry+uAEKACDMywqh6+++kpq1qwpM2fOlC5duqTu6d69u+zatUtmz56dkc+XX34p+Oel3bt3yzHHHCMiY0SkRlFl8iISIAESIAGbCEAADlHP/EMPPdSIYd8LwKBjxXe2btmyRWrXrp2y9cADDxT8y06ljnFGKs9MSyJAAVgSLv8Xb9++XRo0aCBLliyRtm3bpjK67bbbpKysTJYuXZqR+ciRI2XUqFH+C+SdJEACJEACVhJYv369HHvssUZs++KLL6RJkyZqnXnQVKtWLSkvL8/IZsSIEYLxKTuVOsYFtY33BydAARicYVE5lNo5siOAeGNs1KiRbN682dibY1EVKfEivI1imjv7LbLEbCK53FXbaXe4zYW8w+WN0lxl7s3k7Ny5U+rUqWMMHEQgInJB0/79+6VKlSoZ2eSLAJY6xgW1jfcHJ0ABGJxhUTkEDY97YX08QNLD8UUVHuFFrtrtDTKYpiHzcBqQq22FdofTPtJLIfPwmRcqMegYVyh//q6fAAWgfqZ5c8QCWRz5gqNfkLAJBOv6brzxxqI3gVCMhOcwDjLhsabgDpe1y7xdtt3VZ0qxrTPIGFdsGbxOHwEKQH0sC+aELfLY9DF58mQlBHEMzPTp02XNmjVSr169Su939cHhqt0cZAo2Z+0XuNpWaLf2plAwQzIviCiSC4KMcZEYnPBCKQBDbgA4AsY7CPqUU06R8ePHqzMBCyWsCbz33nvljjvuyLkDq9D9Uf3uqt3g5arttDvc1k7e4fJm3wyfdykl+h3jSimD1+ohQAGohyNzIQESIAESIAESIAFnCFAAOuMqGkoCJEACJEACJEACeghQAOrhyFxIgARIgARIgARIwBkCFIDOuIqGkgAJkAAJkAAJkIAeAhSAejgyFxIgARIgARIgARJwhgAFoOWu2rRpk9x1113y5ptvqk/71K9fX7p27SpDhw6V6tWrp6z/17/+Jf3795dly5bJkUceKQMGDBB8Zi7KdPfdd8srr7wiK1euVLbiaybZKfuUefz+/PPPy9VXXx2Z6cXYjS+y3HDDDfLnP/9Z8LkkHO+DXdrVqlWLzO5cBTdu3Fg++OCDjJ9g5+23326VnTBmwoQJqR3yLVu2VOdl4rgkW1OuzzU2b95cHetkU3rrrbcU17ffflt27NghL730Usb3yPG1B3ze67HHHlN99Mwzz5SJEydKs2bNIq1GIbt79OghTz/9dIaNnTt3ltdeey1Su9G/XnzxRdUOatSoIWeccYaMGTNG0Da8hC913HLLLfLCCy+o0wZg9x//+MeCx4FFWjEWHjsCFICWuxQPM5ytdM0118hxxx0n77zzjvzqV7+S66+/Xh544AFlPc7EOv744+Xcc89Vx8SsWrVKevXqpc4Z7Nu3b2Q1xKCCzx1t3bpVnnjiibwC8KmnnpLzzz8/ZSfuOeigg6y1+5tvvhEc4fOjH/1IDawYVLt166b8cs8990Rmdz4B2Lt3b2Wblw455BA5+OCDrbITbRwMJ02apI5FQtudMWOGrF27VurWrWuVrZ4xEIAzZ86UhQsXpuzDC8ARRxxhlb2vvvqq/PWvf5XWrVvLpZdeWkEAQpxAtEBM4Ruyw4cPV8+Qd999N9J+WMhuCMAPP/xQ8PzwEj5T9sMf/jBS/niW4QW2TZs2sm/fPvnd736nntvg6fU7vDzi5XjKlCnq0574GMAPfvAD5ScmEgiLAAVgWKQ1lgPRgTf0DRs2qFzx34gIIkLoRQUR4Zk1a5YV0Qg85AYNGpRXAGZHJDSiCpRVPrsxMP385z8XfPvSO8AbwmXIkCHy8ccfZ0RmAxmg4WZEAMEe/2xOEH0YMHGGGBK+koNvSCOSbWO0EjZCAKKPIcLtSkLEPb2/IfqHWQVEowYPHqyqga8NoV2j/UcZiU9nmm03foMARMQSPrA54ZmAl5iysjI566yzFF/M0jz33HNy+eWXK9MRLTzxxBPlb3/7m/z0pz+1uTq0LUYEKAAddOawYcPUNMc//vEPZT0iJ4gCpj8IMTXZoUMH+eyzzyJ/Iy4kADEAYRrk2GOPlX79+knPnj0rfIA8Cjfls/vOO++UOXPmZAz8GzduVPYvX75cTj311CjMzVkmBCCmm77++mv12cFrr71WbrrpJqumql39higEIF7GEMFBxLpt27YqkgbOtqZsIYWXyKZNm8qKFStUVNtL7du3V///yCOPWFGVfAIQzzy89CLqh+fd6NGj5fDDD7fCZs+IdevWqel0RFVbtGihlvN07NhRdu7cqWZIvNSoUSP1oob+yUQCYRCgAAyDssYy8DDBVA6mf71pvU6dOqmpG3xizkuYbjj55JPVtAPeLKNMlQlArG/Eg7tmzZqyYMECtRZp7NixMnDgwChNVmXnsxvT6lhXN3/+/JSNe/fuVdM78+bNkwsuuCBy2z0DHnroIWnVqpUcdthhsmTJErVEAAIbf7clIZLaoEEDZR9ElJewhhVRk6VLl9piaoYdiASXl5ertV1YBjBq1CjZtm2bmu7DNLuNKVtIgTnW/MEHRx11VMrkK6+8Ur2EYWrehpRLAGL9HJ4bePatX79eTbViPS6iaFWrVrXBbBXJ/sUvfqEilX/5y1+UTYj8oQ/ipTc9Yb3rOeeco9YLMpFAGAQoAMOgnKMMTGsV6ujvvfeenHDCCam7Mbjgzfzss8+Wxx9/PPX3MAWgH7srE4DZaBBdw5qeLVu2aPWMTrujFoB+6uLBfPLJJ+XXv/61Ei5YL2VDclUAZrPDII8oDsQ11l3amOIkALP5etFMrMlEhM2GhLV+eFGA+GvYsCEFoA1OoQ0pAhSAETUGrAv59NNPKy0dU4remj4MkhB+WB8CQYUFw14Kcwq4VLthYykCEAujsb4O05Y6BYpOu6OeAvZTF6+trF69Wk1DYc1R+q7EiLqBKtbVKeBczLCOEZuxMBVsY4rTFHAuvlhbh2lgvOREnbCxY/bs2YLdzIhSeolTwFF7huV7BCgAHWgLiPxhagBTv1OnTq0wveFtAsGOuAMOOEDVCNMh3lEEUVexFAGII1gefPBBtXYx6lRoEwim/bwdqo8++qjceuut8tFHH2kVrroZPPvss2rN6CeffBL52tD0umETCKbAcPQLEqbOsJYOg6itm0CyfYOoKmzG2kAbljDkajv5NoFgAwg2giBhPTHate2bQLLrh9MGwB/rAjHtGlXCxhpsXsJmm0WLFlU4TsfbBILjri677DJlJna7Y7aHm0Ci8loyy6UAtNzvEH+I/GFqCcc0pK9twTEkSHigIJqDqWDsRMUaJBwDM27cuEiPgcFZeRBy2DCBxfKLFy9W9uI4G6zVmTt3rjrGAVFNLKJ//fXX1U5E/MN6qqhSIbu9Y2CweQXrFbH7Gsfy9OnTx6pjYDCYYP0cXh6wJg3/jwXmWKOYfX5aVKy9crHWDGcpYh0rhCCOgZk+fbqKVHo7raO2Mbt8tNOLL75Y9U1E6LF+FTuCse4WkShbEoQp1g4jYYMSpqjRJrAuFIIJS1Huu+++jGNgcK5o1MfAVGY3bMczAgIKz0GsAcSa0T179qjNFjpnD0r1429+8xu1zg/Rv/QoOzYL4VxAJEwNY70wRHbt2rWVYETCmkwmEgiLAAVgWKR9loMHBBYM50p40/RS+kHQOIcMDxSIwShTroNaYQ92KEPUYiczNiVgcEJdIAzxYMTmlvQp7rDrUMhu2INNILAVb/jY/AHxgkHUpoOgsSMZgxFEFBacYxoKQvXmm2+OdIDM508cAYMXBQhq7EAdP368OhPQ1oQjUjC9h6UcEHzt2rUTRLCxq9amhDYKwZed0GbxfPEOgkYUG+sYUQ8cSoyzRaNMldmNWY8uXbqo3cuwGS9jeAHGprKoXxhyHW4PjljbjGcLkncQNKKA6QdBey/1UXJn2ckhQAGYHF+zpiRAAiRAAiRAAiSgCFAAsiGQAAmQAAmQAAmQQMIIUAAmzOGsLgmQAAmQAAmQAAlQALINkAAJkAAJkAAJkEDCCFAAJszhrC4JkAAJkAAJkAAJUACyDZAACZAACZAACZBAwghQACbM4awuCZAACZAACZAACVAAsg2QAAmQAAmQAAmQQMIIUAAmzOGsLgmQAAmQAAmQAAlQALINkAAJREoA30Ft3769vP/+++qTdX4TPimI7zF731f1mw/vIwESIIEkEKAATIKXWUcSMEgA30b+2c9+pr7J+uKLL6ZKwjeqW7RoId26dVOfSMuXLr30UmndurUMHTo0kJUvv/yy+tYxBGWUnxIMVAneTAIkQAIhEaAADAk0iyGBOBP497//rb7f+9hjj8l1112nqgrh989//lOWLVsm1atXz1n9zZs3q29Ab9y4URo0aBAIEYQo8njiiSfkoosuCpQXbyYBEiCBuBOgAIy7h1k/EgiJwPjx42XkyJGyevVq+fvf/y5XXHGFEn8tW7bMa8EDDzwg06ZNU9d5acqUKTJo0CCZOnWq3HLLLbJlyxa58MIL5U9/+pPMmDFDRowYIYguXn/99TJu3DipWrVq6t5evXrJ119/Lc8880xItWYxJEACJOAmAQpAN/1Gq0nAOgL79++XDh06KEG2atUqGTBggAwbNqxSO3/5y19K/fr1ZeLEiRkCsG/fvnL22WfLmDFjZM+ePeJNE9epU0cJwA0bNqi1fhCFV111VereSZMmyX333SebNm2yjg8NIgESIAGbCFAA2uQN2kICjhNYs2aNnHjiifLjH/9Yli9fLtWqVau0Rpg2hpAbPnx4hgDs2bOnrFu3Tpo2bar+3q9fPxXV+/DDD6VWrVrqb+eff740btxYIPq8NGfOHLnkkktUFJDrAB1vTDSfBEjAKAEKQKN4mTkJJIvAbbfdJhMmTFDiC1FACLTKUvPmzaVPnz5q966XMAXcv39/+fzzz1N/Q9Rv5syZanrZS927d1fRwfSNJ6+//rp06tRJ9u7dKzVq1EgWfNaWBEiABEogQAFYAixeSgIkkJ/AkiVL1HEuCxYskNGjR6sLFy5cKFWqVMl705lnnqnuueeeezIEINYA7tq1K/U3rC2cNWuWrFy5MvW3Hj16qGvwdy9hPWHv3r2lvLycriIBEiABEqiEAAUgmwcJkEBgAoi4YToX07LYDII1eJgGHjt2rNxwww1587/xxhtl69atGSLO2wTiRwBiKnnRokWyePHiwHViBiRAAiQQZwIUgHH2LutGAiER+O1vfyvz5s1Tx77UrFlTlTp58mQZPHhwpVPBc+fOVVPA27dvT+3mDSIAsXGkY8eOGWsKQ0LAYkiABEjAKQIUgE65i8aSgH0EysrKlOhC5K1du3YZBnbu3Fn27duXdyoYvzVq1EiefPJJwbVIfgXgtm3bpEmTJmqHcMOGDe0DRYtIgARIwCICFIAWOYOmkEASCWDTCHbvzp8/P1D1hwwZIjt37pRHH300UD68mQRIgASSQIACMAleZh1JwGICiALivL+BAwcG+hbwgw8+KF27dpV69epZXFuaRgIkQAJ2EKAAtMMPtIIESIAESIAESIAEQiNAARgaahZEAiRAAiRAAiRAAnYQoAC0ww+0ggRIgARIgARIgARCI0ABGBpqFkQCJEACJEACJEACdhCgALTDD7SCBEiABEiABEiABEIjQAEYGmoWRAIkQAIkQAIkQAJ2EKAAtMMPtIIESIAESIAESIAEQiNAARgaahZEAiRAAiRAAiRAAnYQoAC0ww+0ggRIgARIgARIgARCI0ABGBpqFkQCJEACJEACJEACdhD4H48fJT4jEZA4AAAAAElFTkSuQmCC" width="640">



    <IPython.core.display.Javascript object>



<img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAoAAAAHgCAYAAAA10dzkAAAAAXNSR0IArs4c6QAAIABJREFUeF7sXQV4VMcW/qNAcAjB3d1CcAvBabEWL16kSHGHAsVpKVBBij4ohVKkpUUDwSUEAgQJ7gQNGiD+vjN0QwhJ9u7ee3fv7j3zff36XjMzd85/zsz8e87MGYfY2NhYcGEEGAFGgBFgBBgBRoAR0A0CDkwAdaNrFpQRYAQYAUaAEWAEGAGBABNANgRGgBFgBBgBRoARYAR0hgATQJ0pnMVlBBgBRoARYAQYAUaACSDbACPACDACjAAjwAgwAjpDgAmgzhTO4jICjAAjwAgwAowAI8AEkG2AEWAEGAFGgBFgBBgBnSHABFBnCmdxGQFGgBFgBBgBRoARYALINsAIMAKMACPACDACjIDOEGACqDOFs7iMACPACDACjAAjwAgwAWQbYAQYAUaAEWAEGAFGQGcIMAHUmcJZXEaAEWAEGAFGgBFgBJgAsg0wAowAI8AIMAKMACOgMwSYAOpM4SwuI8AIMAKMACPACDACTADZBhgBRoARYAQYAUaAEdAZAkwAdaZwFpcRYAQYAUaAEWAEGAEmgGwDjAAjwAgwAowAI8AI6AwBJoA6UziLywgwAowAI8AIMAKMABNAtgFGgBFgBBgBRoARYAR0hgATQJ0pnMVlBBgBRoARYAQYAUaACSDbACPACDACjAAjwAgwAjpDgAmgzhTO4jICjAAjwAgwAowAI8AEkG2AEWAEGAFGgBFgBBgBnSHABFBnCmdxGQFGgBFgBBgBRoARYALINsAIMAKMACPACDACjIDOEGACqDOFs7iMACPACDACjAAjwAgwAWQbYAQYAUaAEWAEGAFGQGcIMAHUmcJZXEaAEWAEGAFGgBFgBJgAsg0wAowAI8AIMAKMACOgMwSYAOpM4SwuI8AIMAKMACPACDACTADZBhgBRoARYAQYAUaAEdAZAkwAdaZwFpcRYAQYAUaAEWAEGAEmgGwDjAAjwAgwAowAI8AI6AwBJoA6UziLywgwAowAI8AIMAKMABNAtgFGgBFgBBgBRoARYAR0hgATQJ0pnMVlBBgBdRHYu3cv6tatCz8/P9SpU8ekj02cOBGTJk1CbGysSe3UrPzgwQP069dPyBMaGooffvgB5cqV+0jGrl27gmS/ceOGmsPhvhkBRkAhBJgAKgQkd8MIqIVAUFCQIAXHjx8HbcaZM2dGiRIl8Omnn2LAgAFqfdYi/RJpWLlyZdy30qZNi/z586Nz587o378/UqRIIXkcr1+/xqxZswTpMpV4Sf5IvIq//PIL3NzcQDLEL5YggEriZkz2Dh06YMuWLfjmm2+QLVs2eHp64v79+0wAjQHHf2cENI4AE0CNK4iHp28EDh8+LDbaPHnyoEuXLmIDvn37No4ePYqrV6/iypUrNg0QEZm1a9diyZIlQo5nz55hw4YNwpPUtm1b8Tep5fHjx8iSJYsgKuRJU7uUKlUK7u7uYqzxS0xMDCIiIuDq6gpHR0eThiHVA6gkbsYGSDbn4+OD1atXx1VNTEb2ABpDkv/OCGgLASaA2tIHj4YR+ACBpk2bCs/fpUuXkCFDhg/+9vDhQ3h4eNg0YkQa/vzzT7x69eoDclG5cmUEBATg7t27yJEjhyQZtUIAJQ02iUqmEEBzcKPQ8tu3b5EqVSrJwyQS+9VXX+Gnn35Ktg0TQMmQckVGQBMIMAHUhBp4EIxA4ggUK1YM2bNnF+evjBUHBwdxVqtq1aqYPHkybt68iZIlS4ozW7Vq1YprTv995syZ2L17N27duiXCmN7e3pg9ezby5cv3wWfII0fh502bNiEkJER42KjunDlzhPeLSnh4OKZNm4bffvtNeCeJlLZv3x7ffvut0RBuYgSQ+hw+fDi+++47HDp0CNWqVQOR3dGjR+Off/7B8+fPUbRoUQwZMkR4RanQuTMKHScs8b2BwcHBGDduHPbs2QMKF5MHb8KECSKUbigrVqxAt27dcPDgQeGJXLVqlajboEEDLF68WMhPhXAiHOOX2rVrC29gYiHgAwcOYP78+Th27JgI4xNGn332mcAtPhmTQwATw43GSXLSUYGxY8fi7NmzmDFjBgYNGoRr165h5MiRwg6IFJYpUwbjx48H/eigYsAiIaZEIhOTMTECSJ5CkvvXX38VHuv06dOjRYsWYgwZM2aM65rIPo3vxIkTCAsLE55u8nwvW7bMmNnz3xkBRsBMBJgAmgkcN2MELIFAw4YNceTIEVAomDby5AoRQKpD57MGDhwoyBedUyPy5O/vH9eePEdTpkxB8+bNkStXLkGeFixYgHTp0uH8+fOCEFIhrxyRyQsXLqB79+6oUKECyMv2999/CzJEFwFog2/cuLEgTL169ULx4sVBZxYXLlwoiMTmzZuTHXNSBLBVq1aCdBJpo/B3xYoVRbibzgUS0Vu/fj2IVM2dOxdff/21IA1E1vr27YuWLVuC2lMhUkP/nDt3DtWrV0fOnDkFaUydOjX++OMP0QcRPWoTn/SUL19eEBT674QPfad169ZYt26dqEdyEalKkyaNIC5UsmbNivr16ydKjkgfRIBq1KghznCSPohgUf8ki6HIJYDxcSOSTATQxcUFT548Qe/evcX/p/9OeipbtqwgtzQ2GhOdxSTdkX3QuIggkt198cUXQi46l0mlU6dOkgngl19+GUckSYfXr18XnkQ6w0rknsZG9kk/dIhcU33ydBPmGzduFPbIhRFgBNRBgAmgOrhyr4yAIgjs2rVLECwqXl5eqFmzJurVqye8I7R5xi9EAKmQN4U2Wyrk4aMNn/qgDZXKmzdvPgoB0plCInv/+9//xIZPhbxn5EmkdgaCZPgeeYHoe3QujAjVvn37BLkxlEWLFqFPnz5xHrykwDAQQMPNUfLuETEjUlW6dGmcPn0a8+bNEx4r+lbHjh1FV5GRkSCPGxGWe/fugS6PJBcCpjNsRDQonG64WEIy0JgfPXokQuxUDF4vqr9z504hIxXyNpIni4gUebGoJHUGMDHvWGKYkxdszJgxguwQyaViKgFMDjfqz+Cp3L59O+jHhKEMHjxYkFoiwAa9EeEnsky4EFk1nF80eJbjh4CleADpRwHZK3mG6SKJoezYsQONGjWK++9Epsm+SDd0wYQLI8AIWAYBJoCWwZm/wgiYjQBtjNOnTwdtnOSxoULeEro4ET98SRs1kTjy2sQv7dq1E7c4X7x4AScnpw/+RkSK/jtt+oULFxY3WilkbCA4zs7OOHXqVJJjJy8ikYWEFyGePn2KIkWKCE+jwUOWWCcJb7Ma6lDYlzx6BQoUEMTlzJkz4jxg/EsVdEGEQs0kW7NmzZIkgJS6hMLVRGaJlMYv5CElonvnzh3hHTQQQCKhn3/+eVxV8kaSd40IKZEkUwlg/G+St5IIIXm3iMQSASIcTSWA8W9PJ4Yb/TcigIQZefPiF/pRQJ42CknHL0RKKdROxNrgcTaXAJJnlsZ4+fLlOCJt+BZ5cckuKTRsIJOkB7KVhD9szJ443JARYASSRYAJIBsII2AjCNDNUiIgREaIpEVHRwtyRuE0KrRRU5guITGgc250Ho/O8NHZKiIfRCiXL18uSFX8nHN0/s1w7orOplHYM/7tz4RQ0bcpRJxUofAiefCSKkQAKaxKJI4KeeeIHFBo2lAoPEhn5vbv3/9BN4QFhaHJM0VnH5PyAFK4lS6VJFdOnjwJCvsaCCB5ROO3MZAU+jeRNiqmeADJE0t6oPA5keP4hfRlCK+a4gE0hpuBABYsWFCc84tfUqZMiTZt2giPb/zy119/iTN6dNbScBbQXALYpEkTbNu2LUnY6ccLfY/sj8g2heLpGAKl8KExkNfQlDRANjKNeZiMgGYQYAKoGVXwQBgB6QgYiAoRBvKcmEIAe/bsKcgfhVXJY0ghTdrkySNDnjTqm4oUAkjkjNKd0KWQxEru3LlFCDqpktQZwPj15RJAQ3h72LBhH4RB43+DyB6FkQ24JgxHJhbylEoAiagTUSZPJI2B5KEziES+SX7ShSGXoCkEMOEt4MQwNlwCIUJnaQJIYd7AwEAR6k2skBebziEaCumJfgiQp5sug9AFJvpvdM6SCyPACCiPABNA5THlHhkB1RGg25x0Ro4O9tOFCwMBlBICptAfhTPj37CkW6C00dIBfwMBJIJjLARMXiLyxNHtX8N5OVOEl0IAkwoBkwfMEN4m4krn8yjUmzAPIJ39owsaFNqkW7fJFVMIIOFPlycShr8TkkXy0pJ3Mb6nj8ZA5zvpdrE1CGBSIWC6HT5q1ChFQsDklaWzoC9fvjQp7Qxhs2bNGnHek0LE9IOFCyPACCiPABNA5THlHhkBxRAwPCeWkFzRixeUwoM8b3Sg30AA6d/kPaEbu1SImNFZPPLGUOiYCpEWCr8R8TAUSgEzYsQIcaHDQAClXAIhUkMkjjZ6ugUcv1ComW4Jk7crqSKFABougRApoDN/VKKiokSokMin4RIIfY9uMNPZM7rgEL/QpRk6R0jEmdLqxC90CcSQ3sUUAlilShWRPiXhGcmEBJDO09G5QerbkLaGwp6ffPIJ/v33X6sQQMMlEDovSj8aqNDZRBon6UyJSyB0MYh0lBjxJv3RpRP6MUIhcfp3fBun85HkATSE9xWbUNwRI8AIxCHABJCNgRHQMALkhaOLH3RLkkKHdA6QNm3yflF4lUJshgTRSaWBobxzdNjfcHmBSAiF5SilCoUmKc2Mr6+vOBsYPwRMGzSFRi9evCjSwNDNYgpj0jk28jpS+I7IAhEZOutFL3dQqhUKeVL6FrpIQeG85G52SiGANC76NpESSr1CYU0KfxLBMKSBMaiQSAONkfLZZcqUSZzTo3+IUNBtV7oQQalG6HIJ4UKy0wUQIpJUTCGA5OGi9Dl0uaRQoULinCLlSExIAOmiDaVdoRvORLzonBuddyPiQ9+1hgeQZCf9EYGlc5qEFZF5Gk/8tDiGHxYkq6m3gKktXbqhHwd0C528nXTBgy6FUOobIvaUC5F0SJdxyMbpvCJ5DMnzR2dWiVwnlt9Rw1OWh8YI2AwCTABtRlU8UD0iQOk7aLMk0kdEhQggpQyhDZWSGsd/CSR+ImhK3kwXD4jgkZcw/tu4lNyZ0prQeSsiAETaaDOmUCvVM3gACW8iU+QJJO8hecroe5SG5vvvvxeeRCpEcOhSCl0ooFx95IUjgkVeRjpnSIQnqSKFAFJbCuNSaNJwm9mQCDrhO7xE6IgkkteNsIofDqabsIQLpXehcDHJQqFZ6oMuu5hKAIlE9ejRQ1xOIdKSXCJouihDRIvOtNEFDCI7RMCJhFmDAJKshkTQRP4NiaDpoorh8odBZ+ZeAjG0JzJHJJBIOB0pIAJP9ku2Qd5Y+hFDHmjKC0iY0plUSnlE5yEN6Yz0OPdZZkZAbQSYAKqNMPfPCFgIgcQ2agt9mj/DCDACjAAjYGMIMAG0MYXxcBmBpBBgAsi2wQgwAowAIyAVASaAUpHieoyAxhFgAqhxBfHwGAFGgBHQEAJMADWkDB4KIyAHASaActDjtowAI8AI6AsBJoD60jdLywgwAowAI8AIMAKMAJgAshEwAowAI8AIMAKMACOgMwSYAOpM4SwuI8AIMAKMACPACDACTADZBhgBRoARYAQYAUaAEdAZAkwAZSicXkEwPENlzjuoMj7NTRkBRoARYAQYAUbATAToOUZK4J4jRw7xQpAeCxNAGVqnlxnoOS4ujAAjwAgwAowAI2B7CNB76bly5bK9gSswYiaAMkCktz3pHdbr16+LtzT1UujpL3pOy/C2J8tt3wiwvt+9YauXwvpmfevB1umZS3pnmp7GpOcH9Vg0SQDJLUuPudP7o/QGKL3XSW+VVqpUSeiIXLf0xie9MUnKo7dM6VH2woULx+mQlEtvgtLboeTepbc+qY80adLE1Tlz5gzokfPjx48jS5Ysov6IESMk28GLFy+E4Tx+/DjuXVTJjW24Im0QW7duRZMmTXS3MbLc+iJCrG/Wtw0v1ZKGrtf1nN4Dd3d3BzlyknuvXBKINlpJkwSwbdu2OHv2rCB1FJ9fvXq1eGyeHhPPmTMnZs6cienTp2PlypWCwRNZpMff6e/00DoVemw8JCREPEJOBt6tWzdBINesWSP+TuStSJEi8PHxwejRo0X77t27Y+7cuejVq5ckdTIBZAIoyVBsvJJeNwiWm+e3jU9dScPXq50zAYT28gC+efMGadOmxV9//YWmTZvGGXDFihUFqfv2228FKRw6dCiGDRsm/k4MPmvWrFixYgXatWuHCxcuoESJEsKz5+npKeps375deKzo3B61J3I5duxY3L9/H66urqLOqFGjsHnzZgQHB0uaOEwAeYOQZCg2XkmvGwTLzfPbxqeupOHr1c6ZAGqQAFL4l9yxvr6+qFevXpwB16hRA87Ozli2bBkKFiyIwMBAlCtXLu7vtWvXFv+fwrxUhwji06dP4/4eFRUlvIPr169Hy5Yt0blzZ+EFJMJnKH5+fvD29gaFjzNmzPjR5AkPDwf9YyjUni6BkKcxc+bMkiabPVSiBWPXrl2oX7++7kLALLe+QoKsb9a3PazZycmg1/WcCGD27Nk5BKw1A69WrZrwylG4ljx7v//+O7p06YJChQph+fLl4swfpV8h5RlKmzZtQKlY1q1bh2nTponw8MWLFz8QzcPDA5MmTULfvn3FBQYKH1OI2FAohFyyZEkRSi5evPhHsEycOFG0T1honG5ublqDkcfDCDACjAAjwAgwAokg8Pr1a3To0IEJoNas4+rVq+I83v79++Hk5IQKFSqI83onTpzA0qVLrUYA2QP4zlL0+ouR5WaPr9bWSjXGw3bOdq6GXWmtT/YAajAEHN9IwsLCRJiWPH10MeTVq1f48ccfrRYCTmjAfAaQzwhpbVFTYzx6PSPEcvP8VmM+aa1Pvdo5nwHUOAE0TBQ6y0fh2lmzZuHLL78UlzjoAgid86NCRIzCuwkvgQQEBIAuj1ChvHWNGjX66BLIgwcP4s6xjRkzBhs3buRLIEZWKL0uGCw3EwKtbd5qjIftnO1cDbvSWp9MADVKAHfs2CFy/RUtWhRXrlzB8OHDxQWOAwcOCLJGaWBmzJjxQRoYyumXMA0MkbuFCxfGpYGhG8GGNDB0c5j6p7OAI0eOFGlnKOxM6WY4DUzyU5U3CN4gtLaYqzEetnO2czXsSmt96tXOmQBqlAD+8ccfIjcfpWyhFzYoifPUqVPjsnUbEkEvXrxYJIKmG8K//PKLOCdoKHSTt3///h8kgp4/f36SiaApISQlgiYyKLVwCJg3CKm2Ysv19LpBsNw8v2153kodu17tnAmgRgmgVMO1dj0mgLxBWNsGLfF9vW4QLDfPb0vML2t/Q692zgSQCaCsuccEkDcIWQZkI431ukGw3Dy/bWSKyhqmXu2cCSATQFkThwkgbxCyDMhGGut1g2C5eX7byBSVNUy92jkTQCaAsiYOE0BtbxBR0THYcPIO/K8/RUoXR7i5OiGVq7P4d66MqdC4VHY4OTpItgG9LpQst7btXLIBS6zI+pau7+iYWGw7G4I7T9/gdUQ03kREiX+/jYyBV/6MaF0hF5ydHCUib51qetU3E0AmgLJmHBNA6QulLKBNbEyXhHZfeIgZ24Nx5eGrJFuXy50Bsz4rgyJZ00r6gl4XSpZbm3YuyWjNqMT6lqbvSw9eYvifZ3D69rMkUS7kkQajGhVDveIe4qUqLRa96psJIBNAWfORCaC0hVIWyCY2psV46tYL8L8eKlpmdHNBh8p54OzoiDeR0XhNv9DDo7Hr/AO8DI+Cq5MjBngXQp86BeFi5Je6XhdKllt7dm7itDCpOus7eX1HRsdg4d6rmL/nMiKjY5E2hTPql8gKtxROcHN1RioXJ0TFxGDNsVt4+jpSYF85fyaMaVIcZXNnMEkXlqisV30zAWQCKGt+MQHUzsZIXr9JW85jxeEbQqcpnB3RvUZ+9K1TEOlSfvygfcjzNxi36Sx2Bz8U9UtkTye8gaVypk/SJvS6ULLc2rFzWQuWxMas76T1ffbuc+H1uxDyQqBZr5gHprYsjWzpU36E7vM3kViw9yqWHbqOiKgY8feu1fLhm09KaMobqFd9MwFkAihxSUy8GhNA7WyMs3cE42e/q6AoS8vyOTGsQVHkyJAqWf0Safzr1D1M3HIOz15HwsXJASu7eaFaIfdE2+l1oWS5tWPnshYsiY1Z34nr+/CVx+i8zB9RMbEisjDx05L4tGwOo2Tu7rM3+H7nRWwKvIvYWKB/3UIY1rCoRG2oX02v+mYCyARQ1uxiAqiNjXHl4Rv45u9zQpczWpVGO688Jun10ctwjNxwBnuCHyJTalf8M6BGouRRrwsly60NOzfJqGVUZn1/rG8icZ/8eBChYRHwLuYhogXuaVKYhPLv/rcwemOQaDO5eUl0rprPpPZqVdarvpkAMgGUNaeYAFp/Y/z3TAj6/35S/LIeUr8IBtYrbJZO30ZGo/WCwzh374U4p/NH7ypI4ez0QV96XShZbuvbuVlGbWYj1veH+qa1oe2iIzh95zlK5UyHP/tUQ0qXD9cGqVDP872MH3wviUjFzx0qoEnp7FKbqlZPr/pmAsgEUNakYgJo3Y3x8NXH6LrsOCKiY9CpSh5827yU0XBMcgq/HfoazX48CDq7094rD6a3Ks0EEBBvaW/duhVNmlhX37ImqxmNWW7WN5nN6I1n8Lv/bWRwc8GW/jWQO5ObGdb0rgkdOxm3+Sx+O3ZLXEBb2d0LVQtmNrs/JRrq1c6ZADIBlDV/mABab4M4f++F+FVON3kblcyGnztWMCmnX1KK33fpEbou9xcexVmty6BNpdxxVfW6ULLc1rNzWQuUmY1Z3+/1ve74LYzcECQ8dnQ+uFaRLGai+r4Z5Q786rcT2HHugbhBvK53VZTIkU52v+Z2oFd9MwFkAmjunBHtmABaZ2N8ExGNBnP34XboG3jlz4T/dfcyOySTmAH8uPsyvt91Ca7OjvizT1WUyfUudYNeF0qW2zp2LmtxktGY9f1O32fuPMNnC4+IG7zDGhRBf2/zjpckpgoKK3de6g//G6HInSkVdg6qjVSu5oWVZaha1+saE0AmgLLmDhNA62yMhhu/2dOnxPZBtZA+1cdpXuQoNiYmFr1WBcD3wkPkzJAKWwfWRHo3FyaAHAKWY1Y205YJYBNQ+r4m8w+ALn/4FM+KxV9UhKMJrwZJUTYdNWk0dz9Cnr+16s1gveqbCSATQCnzNMk6TAAtTwCvPHyJxvMOiASsCztVRKNS2WTpMKnGtDh/+tNB3HzyGr1rF8DoxsWZADIBVMXWtNapXglBfLm/23UFi/ZfQ77Mbvh7QI1Ec4kqobftZ0PQZ/VJkYJq29e1QC+HWLroVd9MAJkAypprTAAtSwDpAHX7X4/i6LVQkYphaRdPWZc+jCl/T/ADdF8RIJJK7xteF5ndnPgyhIuy3lZjOrDm3/W6Mepd7vLVvVF/7kGER8VgeddKqFvMQzUzpDWt+4rj8Lv4CFULZMaaLyuruqYlJohe9c0EkAmgrInNBNCyBHDjyTsY8sdppHRxxK7BtWXdxpOieFqc2yw6guM3nopbwZM/KcYEkAmgFNOx6Tp6JQQGuQ9H5sW6gLvwypcJ63pXUZ2QUfYBnzn7BOH8oW1ZtCyfy6L2o1d9MwFkAihrojEBtBwBfP46Et7f78WTsAgMb1gU/eoWkqU7qY2P3wjF5wuPiBvG2wdWw/lj+zgdilTwbLyeXjdGPcu9YsNWzDjjArqpSxfAPPNlsogV/+x3BbN3XIR7GlfsHlJHnDm2VNGrvpkAMgGUNceYAFqOAI7dFCRyZ9EZGbqUQTd0LVUoREOvhDQtlQ0N0t5hAmgp4K38Hb1ujHqWu83c7Qh84ije+F3atZLFLJBuGjeetx9XH4WJnKZTWnyYg1TNgehV30wAmQDKmldMAC1DAANvPUWrBYdFbr7fv6xi8cSp9PA73Qik7w8rHYXebSwjtyzjVLCxXjcIlltfdn7q5hO0WHBU5PyjH5nFs1s2Nx8ltu/w6zHx/U1fVUe53O/ST6ld9GrnTACZAMqaW0wA1d8g6Bxei58PiWeYWlXIiTltysnSmbmNB60NxOZT91A8Qwz+HtpI5AnTS9HrBsFyqz+/tTSHvlhyFAeuPEHzstkxr30FqwxtyLpT2Bh4VzxHufmraqqfPyQh9WrnTACZAMqa5EwA1d8g9l96hM7L/JHKxQn7R9RFlrSmPcAuS8HxGt968lqcQYyKicXq7p6oUSSrUl1rvh+9bhAst/rzWyvGb/C+OTnEYuegmiiYNb1VhvboZThqzfLDm8horOrhhZqF5b88YkwQvdo5E0AmgMbmRrJ/ZwKo/gZBz70dux6K7tXzY8InJWTpS27jcZvOYPWx2yiXO70I0ThQrEYHRa8bBMut/vzWwvShKEPLXw7j1O1nqJktBsv6WdfDP2nLOSw/dANVCmTC2l5VVYdIr3bOBJAJoKzJxQRQ3Q0i4EaoeIqJkqSS9y97+lSy9CW38b3QV6jz3V5ExDiIR9xrK/AuqNwxWaK9XjcIllvd+W0J25Xyjb0XH6Lr8uNwc3XC6NLhaNfCunLfe/YGtWf7iWT3G/pWRcW86t5E1qudMwFkAihlfUiyDhNAdRdKw+3bdpVyY0brMrJ0pURjWih7/rwd++47on6JrPi1s6cS3Wq+D71uECy3uvNbK4bfcyU9+/gAXavmQXlc08Qt/5F/nsG6gNsWuY2sVztnAsgEUNYaxARQvQ3i3L3naDr/IOj5zd1D6yC/e2pZulKiMS2Uy/7ciumnncW4Do3ytrpXUgm5jPWh1w2C5VZvfhuzOUv9nbxtNWbuQUwssH1gdVw8ro08n9cfh6He93vFuOhGcokc6t1I1qudMwFkAihrnWECqN4G0X/NSfxzJgSflM2BH9uXl6UnpRobFsrfQrLA/8ZTDPIpjEE+RZTqXrP96HWDYLnVm9+x09G9AAAgAElEQVRaMfYfdl3CvN2XxXm7Vd08NfXSj6XWQL3aORNAJoCy1iEmgOpsENcevUK9OftE3r1tX1s+H1dSRmFYKKNzlceQ9UHIli4lDo6sC2cnyyWllmWwZjbW6wbBcqszv800Q8WbRUXHoPrMPXjwIhzz25dH4xJZNEUAz997l39U7SiIXu2cCSATQFmLChNAdTYIw/kX72IeWGbBbPzGjMGwUNZr0Ai1vtuP0LAIcQ6QzgPac9HrBsFyqzO/tTJXdp67j16rTiBzalccHu0Nx9gYTRFAwqnbcn/4XXwENc9B69XOmQAyAZS1FjEBVH6DCHn+RuTBstQNOFMMIP5C+Z3vFSzadw11imbBim5epnRjc3X1ukGw3MrPby0Zf5dl/th36RH61C6IUY2LaTIhcvxMCAdGeCNb+pSKQ6hXO2cCyARQ1mRiAqj8BjF5y3ksO3QdlfNnwrre6ufAMsUA4i+Ud59HiJQwlApw//C6yJ3JzZSubKquXjcIllv5+a0Vw78d+hq1ZvuJYyb7htdB3sypNUkACa82i47AX8VcqHq1cyaAGiSA0dHRmDhxIlavXo379+8jR44c6Nq1K8aNGxeXeJf+/8qVKz9YSxo2bIjt27fH/bfQ0FAMGDAAW7ZsgaOjI1q3bo158+YhTZo0cXXOnDmDfv364fjx48iSJYuoP2LECMlrFBNAZTeIsPAoeE31RVhEtCbz7CVcKL9YegwHLj9Gv7oFMbxhMcl2Y2sV9bpBsNzKzm8t2f2s7cH4Ze9V1CzsjlU9KouhaVXfhjyFqV2d4D/WB6lTOCsKpVblVlTIRDpjAqhBAjht2jTMmTNHELySJUsiICAA3bp1w9SpUzFw4EChRiKADx48wPLly+PUmiJFCmTMmDHu/zdu3BghISFYtGiRmNjUR6VKlbBmzRpRh8hbkSJF4OPjg9GjRyMoKAjdu3fH3Llz0atXL0m2xwRQ2Q1irf8tjNoYJFK+7BlaW3MvbSRcKLcFhaDvbyfhniYFDo/yhquzfV4G0esGwXIrO78lLaoWqBQRFYNqM3bj8asILOxUAY1KZdc0AaSXSup+txc3nrzGzNal0bZSHkVR0qudMwHUIAFs1qwZsmbNiqVLl8YZOXnvUqVKJbyCBgL47NkzbN68OdGJcOHCBZQoUUJ49jw93yXrJe9gkyZNcOfOHeFVXLBgAcaOHSu8jK6urqLOqFGjRJ/BwcGSJhgTQGU3iOY/HcTpO88xunEx9K5dUJIOLFkp4UIZGU0byR7Q+50/d6iApmXebST2VvS6QbDcys5vrcyLf87cQ/81gfBIm0Lk8nT57xa/lvW9cN9VzNgWjLK5M+CvftUVhVLLcisqaILOmABqkACSB3Dx4sXYuXOn8NCdPn0aDRo0EF7Bjh07xhFAImpE3Mjr5+3tjSlTpiBz5szi78uWLcPQoUPx9OnTOJVHRUUhZcqUWL9+PVq2bInOnTsLL2B8Eunn5yf6ovBxfG9iUkbIBFC5DcKQ+JmefTsyup7wqmmtJLZQfrfjIn7yu4LqhTLjt55VtDZkRcaj1w2C5VZufitiiAp10uHXozh89QkGeBfC0AZF43rVsr4fvwpH1em7xeU4pRNDa1luhVSeaDdMADVIAGNiYjBmzBjMmjULTk5OoDOBFP6lMK2hrF27Fm5ubsifPz+uXr0q6tPZviNHjog2RCIphHzx4sUPFO/h4YFJkyahb9++glRSewoRG8r58+dF2Jn+Xbx48Y+MJjw8HPSPoRABzJ07twg1G8inmgarlb5pwdi1axfq168PFxcXRYY1ccsF/OZ/G41LZsX8dmUV6VPpThKT++6zN6g754A4TL5rUHXky2z9F0ssIbfS39Bif2rYuRblTDgme5abXthoMO+QyK3nN6QmcmR4/7641uUeuPY0tp17gE6Vc+ObZh/vT+baltblNlcuY+2IAGbPnh3Pnz9HunTqvbRibBzW/LtDLB0w0FAhcjd8+HDMnj1bkLFTp05h0KBBwgPYpUuXREd67do1FCxYEL6+vqhXr55qBJAupxCBTFjoXCERUi7mIRAeDUw44YS30Q74qng0imbQlEkaFWrhBUdceOaIxrmi0Si3bY3dqHBcgRGwIwS23XbA9jtOKJ4hBn2Kx9iUZMHPHLDgghNSOcVicsVouDrZ1PA1N9jXr1+jQ4cOTAC1pBnyqNFZPLqdaygU3qXzf8mdzaNbvFSvd+/eqoWA2QP4TiNK/2LccPIuRm06h9wZU8F3UA040s9zDZak5DaMv4hHGvw7oJoGRy5vSErrW95oLNea5VbOw285rSX/pSY/HsLlh2GY2aokWpXP+UFlres7JiYW9eYexJ2nbxIdv7kYa11uc+Uy1o49gBoMAVMolYgchWkNZfr06eLG76VLlxLVKV3syJMnjzjP9+mnn8JwCYRuEFesWFG0oTOFjRo1+ugSCN0mNoQxKZS8ceNGvgRiZOYofWak1S+HcPLWMwxvWBT96hYyNm+t9vek5H7+OhIVp+xCVEwsfIfURiGP96mGrDZYBT+stL4VHJqqXbHc9nUG8MrDl/CZsx90zjhgbH2kd/vw+Iot6PtnvyuYveMiKubNiA19lfmxaQtyqzHR+QygBgkgpXihUC6dzaMQcGBgoEjLQilaZs6ciVevXokwLN0MzpYtmzgDSLn7Xr58KVK5UDoYKpQGhsjdwoUL49LA0I1gQxoYivsXLVpUnAUcOXIkzp49K77xww8/cBoYCxLAi/dfouHc/XB2dBDPMXmkVT7TvVKLR3ILpeFVgaH1i2BAvcJKfVIT/eh1g2C57YsAzt99GXN2XUry9R5b0PfDF29RdcYeRMfEYufgWiiSNa3sNcIW5JYtZCIdMAHUIAEkIjd+/Hhs2rQJDx8+FClb2rdvjwkTJohbv2/evEGLFi0EMaRUMPR3InHffvutSB9jKHSTt3///h8kgp4/f36SiaDd3d1FImgig1IL3wKWv0FM/PscVhy+gUYls2HhF++8tVotyS2Ufxy/jREbzqBYtrTYPqiWVkUwa1x63SBYbvnz2yyDU6lRo7n7EXz/JWZ9VgZtPHN/9BVb0XfvVQHYce4BulXPh28+KSkbLVuRW7agCTpgAqhBAqi0ktXsjwmgvA3ibWS0ePnjxdsorOhWCXWKeqipLtl9J7dQPnsdAc8pviIMTEmsC2SxnzCwXjcIllve/JY94RTs4OqjV6j3/T4RaQgY54MMbu9yv8YvtqJvv4sP0W35caRP5YJjY+ohpYu82yC2IreC5iC6YgLIBFCWTTEBlLdBbAq8g8HrTiNnhlTYP6IunDR6+cNgJMYWys7L/LH/0iMMa1AE/b3tJwxsTG5Zk0jDjVluefNbS6r9cfdlfL/rEmoXySKemUys2Iq+Kfxba5YfKAXV3Lbl0CLBZRZTcbcVuU2Vy1h9JoBMAI3ZSLJ/ZwIob4MwPHJuK+fmjC2U647fwsgNQSiePR22fV1Tlm1pqbExubU0ViXHwnLLm99K6kJuX3Hh39Zl0KbSx+Ff6t+W9G04z+iVPxP+6F1VFjy2JLcsQRM0ZgLIBFCWPTEBNH+DoF+v1WfsgYMDxDu62dO/T8gqSykqNja2UD4Ni4DnVF9xQNtvWB3xprE9FGNy24OMtuwRUhp/e9P3tUev4G0k/GtrBDDk+RvxDCVl8aXn7CiKYm6xN31LxYEJIBNAqbaSaD0mgOYTwEX7rmL6tmBUzp8J62T+gpWlRBMaS1kov1h6DAcuP9Z8ShsTxLYpz4gpchmrK0Xfxvqwxb/bm9w/7bmM73ZeQq0iWfC/JMK/tkYAabyGCMqYJsXQq5b5b6fbm76lzjkmgEwApdoKE8B4CCixYDSdfwDn7r3A1Jal0LFyXll6sFRjKXKv9b+FURuDUCJ7Omy1kzCwFLktpQNLfoflNv8HniX1ZOxbjecdwIWQF5jZujTaVsqTZHVb0/fqozcxbvNZlMqZDv8MMP/Iia3JbUzfUv/OBJAJoFRbYQKoIAGMfyPPf6wPMqX++EaeLMWo1FjKQhkaFoFK/4WB9w6rg3x2EAaWIrdKkFu1W5bb9gkgvf1b97u94oJZwFgfZExmrbE1fcdfa+RkHrA1uZVaFJgAMgGUZUscAjZvg5jrewlzfS8nmZBVllJUbCx1obS3MLBUuVWE3ipds9zmzW+rKCuJjxpezqhZ2B2relROdmi2qG9DAvrBPkXwtY95mQdsUW4lbIwJIBNAWXbEBND0DSI2Nhb15uzDtUdhmNOmLFpVyCVLB5ZsLHWh/N3/FkZvDELJHOnw70DzQzOWlC25b0mVWyvjVWocLLfp81sp7JXqp8m8Azgf8gIzWpVGO6+kw7/0PVvU94YTdzB0/WkUzJJaPEPpQLfqTCy2KLeJIiZanQkgE0BZdsQE0PQN4uzd52j240GkcHbEifH1kSaFsywdWLKx1IUyfmhm3/A6yJvZtm8DS5XbkrqwxLdYbtPntyX0IvUbNx6Hoc5/4d/jEo6a2KK+X76NFAnow6Ni8O/AGiiZI71UeOLq2aLcJguZSAMmgEwAZdkRE0DTN4jp2y5g0b5raFI6G37pqO2n3xIahykLZcclR3HoyhOMa1ocPWsWkGVn1m5sitzWHquS32e5TZ/fSuIvt68lB65hyr8XUL1QZvzWs4rR7mxV331Xn8C2s/fRp3ZBjGpczKicctY1kzvXcAMmgEwAZZknE0DTNoiYmFjU/C+D/YKOFdC4dHZZ+Fu6sSkbhGHzkXL2yNJymPo9U+Q2tW8t12e5TZvfWtNlpyXHcPDKY8k/wmxV31uDQvDVbydFLsCDI+uaHAa2Vbnl2hsTQCaAsmyICaBpG0TAjVB8tvCICPvSe5xy37CUpTwzGpuyUF55+BI+c/bD1ckRp76pDzdX2wl1s4fgHQKm6NsMc9JsE3uQOyw8CuUn70JEdIw4G1fIw/jb3LYqN72pTmHgV+FR2NC3KirmzWSSbdmq3CYJmUhlJoBMAGXZEBNA0wjgN3+dxcojN9GqQk7MaVNOFvbWaGzKQkmXXcjbeefpGyzt4ol6xbNaY8iKfNMUuRX5oEY6YblNm98aUZsYhu/5B+j5vwDkzpQK+4dL84rZsr6HrDuFjYF30bVaPkz8tKRJqrBluU0SNEFlJoBMAOXYD5gASt8goqJjUGX6bjx+FYHl3SqhblEPWdhbo7GpC+W4zUFYffQWOlXJgyktSltjyIp801S5FfmoBjphuaXPbw2o64MhjN0UhN+O3cIXVfLi2xalJA3PlvXtF/wQ3VYch3uaFDg62hvOTo6SZNazp5sJIBNAyZMksYpMAKVvEAcuP8IXS/2R0c0FlPzZxYQFSpaSFGxs6gZh8ELkypgKB0ZI80IoOFzFujJVbsU+bOWOWG7p89vKqvrg8+R9rzHTD/TeuCned1vWd2R0DLym+uLp60is7lEZNQq7S1aJLcstWchEKjIBZAIox37YA9hE+gYx4s/T+CPgDjpWzoOpLW3TG2bqQvk6IgrlJpl2DkmWQarU2FS5VRqGxbtluaXPb4srJ5kPmnv+1tb1PWZTENYcu4W2nrkx87MyklVi63JLFjRBRSaATADNtR3Rjj2A0jYI+nVKh5Sfv4nE2l5VUKVAZlm4W6uxOQul4VUQW04HY47c1tKRkt9luaXNbyUxV6Ivc2/g27q+j1x9gva/HkX6VC7ikp3UKIuty22uzTABZAJoru0wAdy6FU0kegAPXXmMjkuOIXNqVxH+pXc5bbGYs1CauxlpCR9z5NbS+M0dC8ttmwTQkP5lfLMS6FEjv2T127q+o2NiRRj4SVgE1vSsjGqFpIWBbV1uyQpmD+BHUDnE0oEJLmYhwB5AaRuE4fZvu0q5MaO19NCEWUpRsZE5C+WVh6/gM2efSAcTOKE+UtvQyycGKM2RW0U1WKxrllva/LaYQiR8KH76l91Da6NgFuPpX+zJzkf+eQbrAm6bdBtYr3bOHkD2AEpYUpKuwgTQ+AZBvy+qzdiDkOdvsayrJ7yL6SsdSvx0MEs6e8KnhO3Jr9cNguU2Pr9lLaAqNN51/gG+NDH9iz0RwN0XHqDHygDkSJ8Sh0Z5S0oKrVc7ZwLIBFDWEsQE0PgGEXTnOT756SDcXJ1wcnx9m0v+HN9AzF0obT0djLlyy5pcGmjMchuf3xpQ0wdDMCf9iz0RQEoKXeHbXXgdEY1/BtRAqZzG3wbWq50zAWQCKGv9YgJofIP4bsdF/OR3xSbf/k1oHOYulIZf5baaDsZcuWVNLg00ZrmNz28NqCluCPHTv5gTbbAXfRveBh7gXQhDGxQ1qiJ7kduooAkqMAFkAmiqzXxQnwmg8Q2iwQ/7cOnBK8xtWw4tyueUhbe1G5u7UNp6Ohhz5ba2vuR+n+U2Pr/lYqxk+7j0L86OOD2hAVK5OpnUvb3oe1PgHQxedxpFs6bFjsG1jGJgL3IbFZQJ4EcQ8SUQU60mXn0mgMlvENcfh6Hud3vh7OiAE+PqI72biwy0rd9UzkJpy+lg5Mhtfa2ZPwKW27YI4K/7r2Hq1guoWdgdq3pUNlnx9qLv568jUWHKLtCt4L3D6iCfe+pksbAXuU1VOHsA2QNoqs2wBxCA1AVj8f6rmLY1GDUKuWN1T9MXZFnKUaGxVLkT+7QhHYwtYiFHbhXUYLEuWW7bIoAdlxzFoStPYGr6F4NB2ZO+DViMbVIcX9YqwAQwEQSYADIBlLWZsAcw+Q3iswWHEXDzKSY3L4nOVfPJwloLjeVsEFcfvUK9720zHYwcubWgN3PHwHLbDgGMn/5lz9DaKGBC+hd7JIArD9/AN3+fQ6V8GbG+TzUmgEwAE7UBDgGbuzvwSyDJJoJ+9DIcXtN8QVkmj4z2Rvb0qWQgrY2mcggBHVCvNdsPt0NNe59UC5LLkVsL4zd3DCy37RBAw7vbeTK5Yd/wOpLSnyS0C3vS971nb0T6LQcHwH+MD7KkTZHkNLAnuU2Z6+wBZA+gKfbyUV32ACa9QfzufwujNwahbK70+Kt/DVk4a6Wx3IWS8CBc6HUCClPZSpErt63Iac+EwBQd2KK+J285j2WHrqND5TyYZuZb47Yod3J6/fSngzhz5zlmtCqNdl55mAAmQIAJIBNAU9ZFJoD/ISBloey23B9+Fx9heMOi6Fe3kCyctdJYitzJjXXL6XsY8HsgimdPh21f19SKWEbHIVduox/QaAWW23Y8gI3m7kfw/Zf4qUN5NCuTwyyLsjd9/7TnMr7beQnexTywrGslJoBMAD+yAQ4Bm7VUvGvEHsDEN4hX4VGoMHkXIqJjsGtwLRTOmlYGytppKneDoLB4pam+QiBKip0ptat2hEtmJHLltgkhExkky20bBPDJq3BUnPJuXgWM84F7mqTDncnZor3p+9KDl2jww364OjuK9SZNEs9Q2pvcUtcb9gCyB1CqrSRajwlg4hvEv2dC0G/NSeR3Tw06kO1AB1HsoCixUBryIi7oWAGNS2e3CVSUkNsmBE0wSJbbNgjg1qAQfPXbScl575KyRXvTN507pjRcN568xi8dK6BJEuuNvcktda1hAqhBAhgdHY2JEydi9erVuH//PnLkyIGuXbti3LhxcUSCDPubb77Br7/+imfPnqF69epYsGABChcuHKf70NBQDBgwAFu2bIGjoyNat26NefPmIU2a94+DnzlzBv369cPx48eRJUsWUX/EiBFS7Yc9gE0S3yC+XhuIv07dQ+9aBTC6SXHJeGq9ohIL5cS/z2HF4Rv4okpefNuilNZFFuNTQm6bEJQJoE3q2/DUYtdq+TDx05Jmm5o92vm0rReweP81tCiXA3PblU8UG3uUW4oRMAHUIAGcNm0a5syZg5UrV6JkyZIICAhAt27dMHXqVAwcOFDodebMmZg+fbqokz9/fowfPx5BQUE4f/48UqZMKeo0btwYISEhWLRokdjAqI9KlSphzZo14u/kvStSpAh8fHwwevRo0b579+6YO3cuevXqJcV+mAAmQgAjo2PEW5Qv30bhzz5V4ZkvkyQsbaGSEgvljnP30XvVCRTMkhq7h9axBbGZACbxQ8cmlGfGIJWwczM+a3YT7+/34tqjMCz+oiIalMxmdj+2JrcUQQNuhOKzhUeQLqWzCAM7Ozl+1Mwe5ZaCDRNADRLAZs2aIWvWrFi6dGmcDsl7lypVKuEVJO8feQWHDh2KYcOGiTrPnz8XbVasWIF27drhwoULKFGihPDseXp6ijrbt28XaUvu3Lkj2pPHcOzYscLL6Or67izWqFGjsHnzZgQHB0uxHyaAiWyMx649QdvFR5HRzQUB4+rDydE+wr9kEEoslJSlv9y3O0V6HP8x9eCR7t0PFi0XJeTWsnxJjY3l1n4I+MGLt6g8bbdId3JqfANZrw3Zo77pNZCKU3bh2etI/NG7Krzyf/yD3B7llrLeMAHUIAEkD+DixYuxc+dO4aE7ffo0GjRoILyCHTt2xLVr11CwYEEEBgaiXLlycXquXbu2+P8U5l22bJkgiE+fPo37e1RUlPAOrl+/Hi1btkTnzp0FgSPCZyh+fn7w9vYGhY8zZsxo1Ib4DODHG8SMbcFYuO9qsiEHo8BqtIJSC2WzHw/g7N0XmNeuHJqX0/77yErJrVG1Jjksllv7BHBz4F0MWncKpXOmx5YB8tJN2au+DUdy+tYpiJGNirEH8D8EmABqkADGxMRgzJgxmDVrFpycnEBnAin8S2FaKocPHxZn/u7du4fs2d8fom/Tpo04I7hu3ToQiaTw8MWLFz8wdg8PD0yaNAl9+/YVpJLCxxQiNhQKIVPYmf5dvPjHZ9fCw8NB/xgKEcDcuXOLUHPmzJltbX8ze7y0UO7atQv169eHi8uH7/s2++kwLj54hTmfl8YnZWzjkoNUIJKTW2ofVG/G9otYeugmPq+YE9NamH9myZRvyqmrlNxyxmCNtiz3x/PbGnpI7pujN53DnyfvomeNfBjZsIis4dmrvv8+HYKhfwahWNY02NL/41dB7FVuY8ZABJA4BEUQ06VLZ6y6Xf5dc2lg1q5di+HDh2P27NmCjJ06dQqDBg0SHsAuXbpYlQDS5RQikAkLnSt0c3OzSwMxRajQcGDSSWc4IBZTPaOR+kNuaEpXdl333FMHLA52QuYUsZhQIdquZWXhGAE1EZh80glPwh3Qu1g0SmSMVfNTNtt3WCQwNsAJsXDAxApRyGhelhyblT+pgb9+/RodOnRgAqglzZJHjc7i0e1cQ5kyZYo4/0dn86wZAmYP4DuNJPWL8ffjtzHh7wuokCcD1n3ppSWzUmQsSv1SpjyJntP8QOdz/IbURK6M2n4mTym5FVGCBTthubXtAbz99DW85xyEs6MDjo+pm2SeO6kmY8/6brP4GAJvP8e3n5ZAu0q5PoDEnuVOTvfsAdRgCJhCqUT4KExrKHTjd/ny5bh06VLcJRC6AELn/KhQKJbCuwkvgdAN4ooVK4o6dKawUaNGH10CefDgQVwYk0LPGzdu5EsgRlbMpM7K9FwZAN8LDzCsQRH0936fkkfqAqz1ekqeEWr5yyEE3nqGWZ+VQRvP3JoWXUm5NS1ogsGx3No+A/jH8dsYseGM+MG58avqsk3LnvX94+7L+H7XJdQvkRW/dn53MdJQ7FluYwTQ3d2dPYCyZ46CHVDOP19fX3E2j0LAdNmD0rJQihZK/0KF/j1jxowP0sBQTr+EaWCI3C1cuDAuDQzdCDakgaG4f9GiRcVZwJEjR+Ls2bPiGz/88AOngTGDAIZHRaPcpF14ExmNfwfWQMkc6RW0Cm10peRCOXtHMH72u4pW5XNiTtv3l5m0IemHo1BSbi3Kl9SYWG5tE8DB605hU+Bd9K9bCMMaFpVtWvas77N3n6PZjwfh5uqEwAn1kcLZiQngkydgAkh5VTRUXr58KfL6bdq0CQ8fPhQpW9q3b48JEybEpWsxJIKm28KUCLpGjRr45ZdfxK1hQ6GbvP379/8gEfT8+fOTTARNhkCJoIkMSi18C/j9BrH/0iN0XuYPj7QpcGxMPbt5/UOtX8qHrjxGxyXHkC1dShwZ7a1pvOx5Y0xurrPc2iWAtAdUmb4bD16EY03PyqhWyF3qsp1kPXvWN+FF6XIevgzHqh5eqFk4CxNAJoDQ3CUQ2bPYgh0wAXy/QUzacg7LD91AW8/cmPlZGQtqwXKfUnKDeBsZjTITd4r3kv2G1RHP5mm1KCm3VmVMbFwst3YJ4LVHr+D9/T64OjnizMQGSOny3qNlro3Zu75H/HkafwTcQffq+THhkxJMAJkAMgE0d7GgdkwA328Q9Obk9cdhWNipAhqVsq/0LwYbUXqDaLvoCI5dD8XUlqXQsXJeOaaoalul5VZ1sAp2znJrlwCuPnoT4zafRZUCmbC2V1VFtG7v+t4WFIK+v51EAXqjfdj7V4jsXe6kjIPzAGrwEogiM9lCnTABfLdBEPEjAuji5CCeG0qb0j7zvyi9UM7zvYwffC+haZns+LlDBQtZremfUVpu00dgnRYst3YJYL/fTuLfoBAMqV8EA+spc+HM3vX98m0kyk/ehaiYWOwdVgf5/os62LvcTACTXj85BCxjb2EC+G6DWH7oOiZtOY9qBTNjzZdVZCCq7aZKL5T+10PRZtERZE7tioBxPpo9B6i03NrW8vvRsdzaJIAxMbGoNNUXT8IisL5PVVRS6L1xPei7/eKjOHLtCSZ+UgJdq+cXxq4HuRNbc9gDyB5AWXsRE8B3G8QXS4/hwOXHGNukOL6sVUAWplpurPRCGREVgzKTduBtZAx2DKqFotnSalJ8peXWpJCJDIrl1iYBDL7/Ao3mHkAqFyec/qYBXJ0dFTEpPeh78f6rmLY1GLWKZMH/ur/L1aoHuZkAJj5F2AMoY+lgAtgEkbEOIv0LXWbwHVIbhTzSyEBU203VWCgN5HnSpyXRpVo+TQKghtyaFDTBoFhubRLAFYeuY+KW86hZ2OWd9owAACAASURBVB2relRWzJT0oO8rD1/CZ85+QZpPTagPN1dnJoD8FJxic0hXHTEBbIJ9l0PR838ByJ0pFfYPr6vZMKYShqnGBjF/92XM2aXtc4BqyK2EPtTug+XWJgE0nP8bWr8IBih0/k8vnjBKB1Nzlh/uPH2DpV08Ua94ViaATADVXkrts38mgE0w8Z9g/HbsFjpXzYvJzUvZp6L/k0oNQnDk6hO0//UosqZLgaOjtZk/UQ25bcFQWG7tEcD4+ezW9qqCKgUyK2ZKetH3+M1nseroTXSqkgdTWpRmAsgEULE5pKuO9E4AGzdujLpzDuLuszdY3rUS6hbzsGv9q7FBUD7A0hN3IDI6VnhQ82R20xyGasitOSH5DGAcAlrW980nYag9+13GgaCJDRXJ/2cQXMtyKzlf9gQ/QPcVAciZIRUOjqyLqKgobN26FU2aaI/wKyl3wr74EghfApFlX3ongEUr1Uaj+YfEeZLTExoglav8ZKyyFKJyY7U2iFa/HMLJW8/w3edl8VnFDx9qV1kkSd2rJbekj1uxEsutPUKwPuA2hv95BhXzZsSGvtUUtQ696PtNRDTKTnqXhH730NrIkyEFE8B06RS1JVvpjC+ByNCU3gngo4wlMWXrRdQo5I7VPZU7jC1DJao2VWuDmL7tAhbtu6bZV1TUkltVZSnQOcutPQJoeM2iT+2CGNW4mAJaft+FnvTdcclRHLryLh1MR69cTACZACo6l3TRmd4J4KYn2bD30mOMblwMvWsXtHudq7VB7L7wAD1WBnyUoV8rgKolt1bkS2ocLLf2CKDhxaFlXT3hXSyroiakJ30v3HcVM7YFo14xDyzsWI4JIBNAReeSLjrTMwH8+5+tGHfSFW8iY7B1YE2UyGH/LnS1NojnryNRdvJOMWeOj/VBlrQpNDV/1JJbU0ImMhiWW1sE8OHLt/CauhsODsCp8Q2Q3k3ZF4f0pO9z956j6fyDcHN1wvHRdeG7czufAdT6gqTC+DgELANUPRPAeb9vw0/nneCeJgX8x9SDo6ODDCRto6maG0TDH/bj4oOXWNCxAhqX1tZbymrKrWXNs9zaIoBbg0Lw1W8nUSxbWmwfVEtx09GTvuk1Fa9pvnj8KgKru3viyYWjTAAVtyjtd8gEUIaO9EwA+y7cDt+7jmhZPid+aFtOBoq201TNDWLc5iCsPnoL3avnx4RPSmgKFDXl1pSgCQbDcmuLAE7acg7LD93AF1Xy4tsWyqec0pu+B60NxOZT99C3Vn4Ui7zMBFDLi5FKY2MCKANYPRNA7xk7cDvMAXPalEWrCtq7uSpDrUk2VXOD+OvUXXy99hRK50yPLQNqqDF8s/tUU26zB2WBhiy3tghgsx8P4OzdF5jfvjw+LZtDcQvQm743nLiDoetPo3TOdOiZJ5QJoOIWpf0OmQDK0JFeCeD9Z2GoOsMPsXAQ4V+PdClloGg7TdXcIEKev0HV6XtAkfQzExsiTQpnzQCjptyaETKRgbDc2iGAL99GitQlMbEQCdOzpVd+zdGbvh++eAuvae/OVE6pGIU2zbWjb0usC5wHkPMAyrIzvRLAjSduYcj6IBTLmgbbB9eWhaEtNVZ7g6gxc494ookeaafH2rVS1JZbK3ImHAfLrR1CsO/SI3RZ5i+enDwwwlsVk9GjvhvN3Y/g+y/RpXA0xnVuDBcXZS/WqKIohTplAsgEUJYp6ZUADlkXiI2B99Cjel6M/0T5sziylKJiY7U3iCHrTmFj4F0M8C6EoQ2KqiiJaV2rLbdpo7FcbZZbOwTwux0X8ZPfFbSqkBNz2qhz5liP+p7673n8euA6KmeJweqBjZgAWm550cSXOAQsQw16JID0FmeVabvx4GU4lnepiLrFs8lA0Laaqr1B/O5/C6M3BqFy/kxY17uqZsBRW27NCJpgICy3dghgm0VH4H89FDNalUY7rzyqmIwe9b3/0iN0XuaP9K6xOD6uAVxdXVXBVoudsgeQPYCy7FKPBPDSg5do8MN+uDjEInC8D9K4KX8WR5ZSVGys9gZx5eEr+MzZhxTOjjgzsQFSOGvjaT215VZRZbK6Zrm1QQDDo+i97J2IiHr3dFnBLGlk6TWpxnrUN71FTmcrw6NisHVANZTImVEVbLXYKRNAJoCy7FKPBHDJgWuY8u8FFEsfgy3D9BUyUHuDIO9qxSm+CA2LEO+c0nunWihqy60FGRMbA8utDQJ44mYoWi84gsypXREwzgcOdGtBhaJXfXdachQHrzzBmMZF0at2IRWQ1WaXTACZAMqyTD0SQDqITQeyW+SNxuye+jo0bIkNotf/ArDz/APxzim9d6qFYgm5tSBnwjGw3NoggAv2XsXM7cFoWDIrFn3hqZqp6FXfC/dexoztl1C7sDtW9rD/N90NBsQEkAmgrMVEbwSQwgXlJu/E28gYjCwbhZ6faWODkKVEExpbYoMweFjpjc6lXSuZMDr1qlpCbvVGb37PLLc25nf3FcexJ/ghxjUtjp41C5ivUCMt9arvs7dD0eznI0jp4ojT32jn6Ilqiv6vYyaATABl2ZjeCODBy4/RaekxeKRNgTElw9C0qTY2CFlKNKGxJTaI07efofnPh5A+lQsCx9fXxBN7lpDbBDVYrCrLbf35TU+W0Y/OF2+j8Hf/6iiTK4Nq+terviMiIuD57U68iHTAbz0ro3ohd9Uw1lLHTAAVJoC3bt3CzZs38fr1a2TJkgUlS5ZEihTaetheSQPUGwGcvvUCFu2/hpblc6BOylu6yxxviQ0iKjoGZSbtxOuIaGwfVBPFsqVT0mTN6ssScps1MJUbsdzWJ4AXQl6g8bwDSO3qJLxTzk6Oqmldz/ruMH87jj9yRO/aBTC6cXHVMNZSx0wAFSCAN27cwIIFC7B27VrcuXMHdJDdUOhKec2aNdGrVy+0bt0ajo7qTV5rGJbeCCAtxLQgf/9ZaTjfDWQCqJLRdVpyDAevPBbvndK7p9Yuet4Yt27dynZuRQNcdfQmxm8+i5qF3bFK5fNperbzySu3YdUVJxTPng7bvq5pRY1b7tNMAGUSwIEDB2LlypVo2LAhPvnkE3h5eSFHjhxIlSoVQkNDcfbsWRw4cECQQycnJyxfvhyVKmnjXJMSZqYnAvj4VTg8p/gK2I6MrA3//bt5Y1TCiBLp44ddlzBv92W0Kp8Tc9qqk/TWlKHreWNkAmjdlyEGrzuFTYF3McinMAb5FDHFbE2uq2c7X7t5K8afePf85IlxPsicxn4jdwbDYAIokwCOHj0aw4YNQ+bMmY1Otu3bt4vQcKtWrYzWtZUKeiKAW07fw4DfA1EsW1ps6VcVvDGqtzEakrPmyeSG/SPqWn066HljZDtXz86lGHbNWXtwO/QNVvXwQs3C6j6PqHc7/+VaBlx88Ao/dSiPZmVySFGPTddhAiiTANq09hUYvJ4I4KgNZ7D2+G30qJEfoxoWZgKo4puZL/57+J5OU/iPrQePtNZNtq33jbFJE+ufhVNguZLchVb0/fDFW3hN2w1K+3fmmwZIm1JdMqoVuSUrSqGKBrkDUQArjtxCe6/cmN6qjEK9a7cbJoAKEEBPT0/07NkTHTp0QLp01j+wbklz0xMBNPwSX9bVEzULZmICqCIBJBs2PNK+sFNFNCpl3ef29L4xMgG05Kr6/lvbz4agz+qTIuqwfVAt1QehdztPWbASeq8OhFYiD2ornAmgAgSwR48eWL9+PaKjo0V4l/5/nTp11NadJvrXCwG89eQ1as32g7OjA05RnijHWCaAKhPAMZuCsObYLfSqVQBjmlj3Vp7eN0YmgNZZbqf+ex6/HriOjpXzYGrL0qoPQu92XtO7ASpN90N0TCwOjKiL3JncVMfcmh9gAqgAASQF0tm+P/74AytWrBCXPvLnz4/u3bujS5cuyJkzp0k6zpcvn0glk7B89dVX+PnnnwW53Ldv3wd/7t27NxYuXBj33ygdTd++feHn54c0adKIcUyfPh3Ozu8OuVLZu3cvhgwZgnPnziF37twYN24cunbtatJY9UIAf/e/hdEbg+CZNyP+7FsNel8oLUEINp68gyF/nBbPwdGzcNYsrG8OAVvD/lr9cggnbz3DD23LomX5XKoPge28CdotOY4TN59iRqvSaOeVR3XMrfkBJoAKEcD4Srx69aq47btq1Srcu3cPDRo0EF5BqZc/Hj16JLyJhkI3ievXry/IHJE/+qdIkSKYPHlyXB03N7e48DO1LVeuHLJly4bZs2cjJCQEnTt3xpdffolp06aJNtevX0epUqXQp08fEb7evXs3Bg0ahH///VfcaJZa9EIA+685iX/OhGBgvcIYUr8IE0ALnAm7+SQMtWfvhauTI85MbICULk5SzVLxerwxMgFU3KiMdEivDpWZuBMR0THYP7wu8mRW3xvFdt4EP/pdw/w9V/BJ2Rz4sX15S6vdot9jAqgCATRokPIBbtiwAeSde/bs2QekzhQtEzH7559/cPnyZfEIOBFAInhz585NtJtt27ahWbNmgnxmzZpV1CHv4MiRI0HkknIT0v8mskfk0lDatWsnxkm3laUWPRBAysRfaaovnoRFYF2vKqhcIDMTQAsQQJo/hPvjVxHY0LcqKubNJNUsFa/HGyMTQMWNykiHATdC8dnCI3BPkwLHx9YTa7/ahe28CU7cfoF2i4/CPY0rjo/1sQjuaus1qf6ZAKpEACm8Sl5AIoAUdiVyFT9EK1Xh9EQN5RWkUO2YMWNEMyKAFLalDZK8fJR/cPz48SAvIJUJEybg77//xqlTp+I+Qx6/AgUK4OTJkyhfvjxq1aqFChUqfEAiabxENp8/f57k8MLDw0H/GAoRQAofk5dRSiocqXJrqV7w/Zf45OcjSOXiiIAx3nB1dhQEcNeuXcIz66LyWTgtYWFpub9acwq7LjzEyIZF0LNGPqtBYWm5rSZogg+z3Nab378evI5ZOy6jfnEP/NLBMrkwWd/1EePgBM9pe8R77//0q4qi2dJqZToqPg4igNmzZxd7vt4usBrAdIiN/3SHDIjpFRA6A0j/XLt2TbwAQqHfzz//XCSGNqfQuUK6XUxn+ogIUlm8eDHy5s0r/v+ZM2eEN48SUG/cuFH8nV4doTOEO3bsiPsknVFMnTq1uLjQuHFjEULu1q0bKI+hodDfmjZtKs4zJjXeiRMnYtKkSR+JsmbNmjgCao6cWm7jd88Bm286oXiGGPQpHqPlodrd2HbfdcDft5xQJlMMehRl7O1OwSxQkggsCXZE0FNHNM8bDe8c71+XYsjUR2DBeUcEP3dEi7zRqGvH2NNeT/yCCaAMmyKStmzZMnGOzsPDQ1y4oAsghQoVktHru6Z0Ho9Ctlu2bEmyrz179qBevXq4cuUKChYsqCoB1KMHsOeqk9h36fEHXij+pWwZzwgdgG/7q78IxxweUdtq4RjWt2X0LXvBVKgDa+ubfBJVZ+4Tx07++NIL5fNkUEiy5LuxttwWETKRjySU2+B9rVPEHb9+UcFaw1L9u+wBVCAETASNPGfk7aPbkUq990tePArbkmevefPmSRpDWFiYuOlLZ/eIMKoZAk44CHs/AxgZHYOyk3bidUQ0/hlQA6VyphcQ8FkZy5wJi38Qft/wOsibObXqi2JiH2B9W0bfVlFuEoTAmi+g3HgchjrfvbsAFTSpAVI4W+YCFNv5Ozs/e/c5mv14EKldnUTaLxcnR62YpqLj4DOAChDAhw8fCs+f0oXCrYsWLcLt27c/SN+S8DuHDh1CjRo1cPr0aZQpUwaGSyB0Ls8wLgobDx8+HDTWFClSiLAxLXBBQUFx3ZErmN4v5ksg7xE+fiMUny88goxuLjgxrj4cHd8dxOaF0nKEwJAKY06bsmhVQf1UGEwA3yPAdm45O49vdxtO3MHQ9ZZPgcT6fqdvuvhXYcouPHsdiT/7VIVnPutdQFOaV8TvjwmgTAJ49OhRVKlSRZKOKN5OlzFKlixptH5MTIzIJdi+fXvMmDEjrj6lmKHzduRppEsXdAZw8ODByJUrV1xuQEMaGDojOGvWLNy/fx9ffPGFSPeSMA1Mv379RLiawsgDBw7kNDAJNDPX9xLm+l5G09LZ8XPH96EAXigttzFaOhkuE0AmgNae39ZKgm5tuY1ujCpVSEzur347ga1B9zHYpwi+9ims0pet2y0TQJkEsHDhwiJMS+SKSBldtEhYzp8/j9WrV4tbwTNnzhQ5+YyVnTt3inDuxYsXxYUNQyFvYKdOnUT6Fgr90g3cli1biiTO8W/xUPiYEkHTbWQaE51LJCKZMBE0kUcaHxFIuknMiaA/1EybhUfgfyMUU1uWQsfKeeP+yAul5QigpZ/DYgLIBNDa89tazyBaW25j+6Jaf09M7tVHb2Lc5rPwyp8Jf/SuqtanrdovE0CZBJAMZ8GCBeKFDrr5S2SNPG8pU6bE06dPERwcjFevXgmSRmlcSpdW/zkfS1qUPZ8BDAuPQrnJOxEZHYu9w+ogn/t7cs8LpeUI4MOXb+E1dTcoDdrpbxogXUoXS5q4+Bbr23L6trhyE/mgNfX9/E2kWHdiYyHy0GVJm8JikFhTbosJKVHf1x+Hoe53e+Hi5CDWHTfX969oWXOsSn6bCaBMAhhfGQEBATh48KBIwfLmzRu4u7uLnHt169ZFpkz2eYbAngmg38WH6Lb8OHJmSIWDI+t+cAOVF0rLEoJas/xwK/Q1/tfdC7WKZFFyDZTUF+vbsvqWpBQVK1lT3/suPUKXZf7Im9kN+4bXVVHKj7u2ptwWFTTBxxKTm25i15jph7vP3mBFt0qoU1T5c/7WlJm+zQRQQQJobWVa4/v2TAANZ8/aeObCrM/KfgAvL5SWJQSD153CpsC7+LpeYQyu//5IhKVsnvVtWX1bSq9Jfcea+p6z6xLm776MVuVzYk5byySANuBgTbmtqfOk5B6+/jTWn7iDXrUKYEyT4tYcoirfZgLIBFCWYdkzAWwy7wDOh7zAvHbl0LxcTiaAVgyFrjp6E+M3n0XNwu5Y1aOyLJs1pzFvjEwAzbEbc9p0WnIMB688xpQWpdCpyvtzx+b0ZWobtvMP7Xxz4F0MWncKJXOkw78Da5oKp+brMwFkAijLSO2VAD4Ni0D5b3cJbPzH1oNH2pRMAK1IAM/fe4Em8w8gTQpncR7H6b90PLKM14TGvDEyATTBXMyuGh0TizITdyAsIhrbvq6J4tnTmd2XOQ3Zzj+084cv3sJr2rvzxyfH1UfG1K7mwKrZNkwAmQDKMk57JYDbgkLQ97eTKOyRBruG1P4II14oLUsIaGOkhNyvwqOwdWBNlMjBG6OsiSuxMdu5Ze383L3naDr/INKmcBYJiPmHjkRDlVktOTv3mbMPVx6+wsJOFdCoVHaZX9JWcyaATABlWaS9EsAJf53F/47cROeqeTG5eSkmgP8hYE1C8MXSYzhw+TG+bVEKX3BoTNa8ldrYmvqWOkY16llL7lVHbmD8X+f4qIMaSk2mz+T0TUdP6AhKl6p5MSmRvcDCQ1X0c0wAmQDKMih7JYD15+zD5WR+9Vlrg5ClLAUaW1NuPhyvgAJN7MKa+jZxqIpWt5bcfNlJUTVK7iw5fRuiQUWypsHOwR9HgyR/RIMVmQDKJIDz58+XrFZ6acPeij0SwPh555I692GtDcLa9mNNufdefIiuy48jX2Y37OX0GBYxBWvq2yICJvERa8lde7Yfbj55jZXdvVCb0x1ZzASS03doWAQq/Hce3NJ5GdUGgAmgTAJIz7VJKQ4ODiJRtL0VeySAf5++h4G/B6JE9nTY+nXiN7+stUFY236sKTclyKVzgFQCxvnAPQ0nyFXbHqypb7VlS65/a8j9+FU4PKf4igsHpyY0QPpUnPDcUjZgTN+N5x3AhZAX+LF9eXxSNoelhqX6d5gAyiSAqmtI4x+wRwI4euMZ/O5/Gz1q5Mf4ZiUS1YCxBUPjajN7eNaW2xCa/7WzJ+qXyGq2HKY2tLbcpo5Xqfost+Uugew8dx+9Vp2ANUONrO/E9T15y3ksO3Qd7b3yYHor+3nNiwkgE0BZe4U9EsA6s/1w48lrLO3iiXrFEycZvFBabmOMb6Aj/zyDdQG30bdOQYxsVEyW7ZrSmPVtHX2boiMl61pD3zO2BWPhvqtoVyk3ZrQuo6Q4kvuyhtySB6diRWNy+55/gJ7/C0B+99TwG1ZHxZFYtmsmgAoTwDt37uDvv//GrVu3EBER8YE258yZY1ntWuBr9kYA7z17g2oz9oDSzFEahqTenTW2YFgAeqt8wtpy/3H8NkZsOGPxB9qtLbdVlG3FvI/WktfwXWvou83CI/C/EYpZn5VBG8/cVoHAGnJbRdAEHzUm94u3kSg3aSdiYoEjo72RPX0qLQxb9hiYACpIAHfv3o1PP/0UBQoUQHBwMEqVKoUbN26A3hSsUKEC9uzZI1thWuvA3gjghhN3MHT9aZTNnQF/9aueJNzGFgyt6Ump8Vhb7isPX8Jnzn6kdHFE0MSGcHFyVEq0ZPuxttwWETKRj7DclvF8RkbHoNQ3OxAeFQPfIbVRyCONVVTO+k5a381/OojTd55jTpuyaFUhl1X0o/RHmQAqSAC9vLzQuHFjTJo0CWnTpsXp06fh4eGBjh07olGjRujbt6/S+rN6f/ZGAIetP40/T9xBn9oFMapx0iFGXigtszEmNPCYmFiUm7wTL95G4e/+1VEmVwaLzAHWt3X0bRHlaoD4nr79DM1/PiQufgSOrw9HC790Y03Pp7V0HP+7Uub39G0XsGjfNXxeMRdmf/7h2/BakMGcMTABVJAAEuk7deoUChYsiIwZM+LgwYMoWbKkIILNmzcX3kB7K/ZEAMlTW2OmH+4+e4P/dfdCrWTSMEhZMOxN1ySPFuTuutwfey8+wsRPSqBrdWm38OXqQgtyy5XBnPYst2WI7/JD1zFpy3nULZoFy7t5maMqRdqwvpPW975Lj9BlmT9yZkiFQ6O8FcHb2p0wAVSQAGbLlg1+fn4oXrw4SpQogRkzZoiQMBHA6tWr49WrV9bWt+LftycCeOvJa9Sa7QcXJwfx3qybq3OSePFCaZmNMTEFzN99GZQU+tOyOTC/fXnFbTqxDlnf1tO3RRSc4COW1veA3wOx5fQ9DK1fBAPqFbaGyOKblpbbaoKaoe+w8CiRhioqJhYHRtRF7kxuWhm+2eNgAqggAWzRogWaNm2KL7/8EsOGDcNff/2Frl27YuPGjcIj6Ovra7aitNrQngjgWv9bGLUxCJ55M+LPvtWShZwXSusRgkNXHqPjkmMW/SXO+raevq2x9lla39Vn7BGRhzU9K6NaIXdriMwEcOtWNGmSvJ23XnAYJ24+xczWpdG2Uh6r6UmpDzMBVJAAUqJn8vKVKVMGYWFhGDp0KA4fPozChQuDbgDnzZtXKb1pph97IoBfrw3EX6fuYaB3IQxpUJQJYCIIWHpjTEwJr8KjUGbiDnEjz39MPXikS6n6fNCC3KoLqVF927vcD168ReVpu0XmAbrYlDpF0pEHtbFgO0+eAH6/8yJ+3HMFLcrlwNx2lok+qKlzJoAKEkA1FaXVvu2FANL5P69pu/HoZTjWfFkZ1Qom/yucF0rreoQazd2P4PsvsbBTBTQqlV316cH6tq6+VVewGSFBpcZkeGu2ePZ02JbEy0NKfctYP2znydv54SuP0WHJMXikTYFjY+qBXviy5cIEkAmgLPu1FwJ45eEr+MzZB1dnR5z5pgFSujixB1DDHqGxm4Lw27Fb+LJmfoxtmvhrLbIM24qEQMlxy+2LCYH6xHfKP+ex5OB1dKqSB1NaWPeVCdZ38vp+GxmNMpN2IiIqBruH1kbBLNZJ1yN3XhvaMwGUSQAzZcqES5cuwd3dXZzzS+4XQWhoqFJ600w/9kIAVx29ifGbz6Jqgcz4vVcVo/jyQqn+xpicEgz5GivmzYgNRs5rGlWmhAqsb+vqW4KKFK1iSX23+uUQTt56pon8cpaUW1GFyezMFLnbLT6Co9dCMaVFKXSqYtvHupgAyiSAK1euRLt27ZAiRQqsWLEiWQLYpUsXmWaqveb2QgC/+u0Etgbdl3wLz5QFQ3taM39EWpH7+uMw1P1ur/DYBk1sgBTOyXtszZf4XUutyC1XDlPbs9zqEt/wqGiU/mYnIqJjsHdYHeRzT22qihStz/o2rm9DFoKmpbPj544VFMXf0p0xAZRJAC2tMK19zx4IICUX9pzqi9CwCPzZpyo882UyCjMvlMYXSqMgyqhAZzYrTnmns41fVUOFPBll9Ga8Kevbuvo2riFla1hK33SjlG6WZk7tioBxPlY/U2YpuZXVlvzeTJH7+I1QfL7wCDKldsUJDehMjvRMABUkgE5OTggJCRGvf8QvBDL9t+joaDm60mRbeyCAF++/RMO5+5HKxUnk/yOvkrFiyoJhrC9b+ruW5O658jh8LzzEuKbF0bNmAVVh1JLcqgqaoHOWW13iu+TANUz59wJ8imfFki6ellRtot9ifRvXN53/o3yAbyKjsXNwLRTJmtbqejN3AEwAFSSAjo6OuH///kcE8N69e+J1kDdv3pirJ822swcCuOLQdUzcch41C7tjVY/KkrDmhdL4QikJSBmVfva7gtk7LqJJ6Wz4pWNFGT0Zb8r6tr6+jWtJuRqW0nff1Sew7ex9jGhUFF/VKaScAGb2ZCm5zRyeas1MlfuLpcdw4PJjTPq0JLpUy6fauNTumAmgAgRw/vz5Qk+DBw/Gt99+izRp3t8MIq/f/v37xTNwgYGBauvT4v3bAwHss+oEtp+7j+ENi6JfXWmLsKkLhsUVo9IHtST30WtP0G7xUWRLlxJHx9RTSeJ33WpJblUFZQ+gxfRNxxiqTN+NBy/Csa5XFVQukNmSqmUPYDwETJ3fhh+fjUtlw4JO6v74VNMomAAqQADz53/3HunNmzeRK1cuUCjYUFxdXZEvXz5MnjwZlStL8y6pqXCl+7Z1AkjngyPMyAAAIABJREFU/ypO2YWnryPFbVK6VSqlmLpgSOnTFupoSe7XEVEoPXEnomNicXiUN3JkSKUahP9n7zqgqjq29kdXsBcUu2LBLqjYK2I3mlhiNPbeu8Yu9vJHjbHHbmKPsYtgV6yAFEWwF1RQo2BBQcB/7fFdAohy7j3lnnOdWSsr74Vpe/Z39nx3Zs/eapJbNiHT6JjLLd/JJ2X+oAwgluZmLAB0Rmt5HzIJwQ3XtzB9+91/gbYrPvkB+k5sBHOK4q3BwgmgBARQp/cGDRokpX3TIBYMmrLWCeD1J6/Q7LczsLX+5P9nZZG+/x8/EUo/ZZJBYDKgUavfzyL4UTR+/8kZrSrmM6AHYU34xihsYxS2muqvpYS+9wU+xtCtV1A+f1bsH1JbFYuihNyqEDTVJPSVO7kfoOfwOnDKm0WNYqU7J04AJSSA6a62CVbQOgFc73MXHvtDULdkbmzq6SpYQ/oaDMEdq7yi2uSetu8aNpy7h+41i2Dad2VlWz21yS2boCI3RqXmJfc4SuhbKezqs1ZKyK3PfJSqa4jcOj/Aaa3KoHutT7eAWiucAEpIAMnfj2IBHjt2DE+fPkViYmIKPBw/flxr+Eh3vlongP02++LItUi9nbANMRjpLqYGKqhNbt0pSoUCWbFvsHynKGqTWymocLnlO/lU6vRaH6xwfQvXt84PsGnZvFjZRZt+gJwASkgABw8ezAhgixYt4ODg8FlMp0WLFunzLWqirpYJIPn/ucz0RlTMB71jyXFDKdxQyglknR+VBfOjagxba0tZhuP6Voe+ZVFuGp3KrW8l/Vf1WTO55dZnLkrWNURuXQzH7LZW8Jvkrkk/QE4AJSSAlA5u06ZNaN68uSjs0qMRelCSugwcOBDLli3D+/fvMWrUKGzbtg2xsbFo0qQJli9fjjx58iQ1efDgAQYMGIATJ06wV8mUhWTOnDmwtPxvgzx58iRGjhyJa9euoWDBgpg0aRK6d++u19y1TABDHr9C8yVnYGdtgQA9/P9ogQwxGHotrEorq01ueklZY85xRLx6j219q6O6TC8p1Sa3UvDgcstDfM/f/hc//XEBDlkz4Px4eV+w64MVrm/h+v6Q8CkeYExcAg4Pq4PSDtrzA+QEUEICmC9fPhCpKlmypD7f3Gd1nz17liJo9NWrV+Hu7s7IXP369RmxO3jwIDttzJo1K+jkkWIQ+vj4sL7oKrpSpUrImzcvFixYwIJTd+3aFX369MHs2bNZnbt376JcuXLo378/evfuza6thw8fzvolQim0aJkArjt7F9MPhKBeydzYqIf/HyeA6nkEQroYtMUfB4Oe6BXGRyi+dfX4xih8Y9R3bdVYX259Lz1+E//ndQMtKzhgaSf1pBOTW2416lqMPe+67hJO33iGqa3KoIcG/QA5AZSQAP7666+4c+cOli5dKmlKHyJmBw4cwM2bN0GEK3fu3NiyZQvatWvHvqfQ0FCULl0a58+fR/Xq1XH48GG0bNkSFIBadyq4cuVKjBs3DkQuKTQN/W8ie0QudYVyGkdFRcHT01Pwd6plAth3ky+8QiIxrqkTBtR3FCyzGIOh1yAqrKzGDUJH5Bs62WNd96qyrJoa5ZZF0FSdcrnlIb491l/CiTD1EQeub/30vfzkLcz3DEOTsnmwqovxM7noaxM4AZSQAH7//ffslC5HjhwoW7YsrKysUuhj9+7d+uoHcXFxoJNFuqqdMGEC6CGJm5sbXr58iWzZsiX1V7hwYXaCR8Gop0yZgn379iEgICDp73TiV6xYMfj7+8PZ2Rl169aFi4sLFi9enFRn/fr1rI/o6OgvzpOunOkfXSECSNfHdMqYM6fxA5kKXWDy/3OdewLR7+Kxs68rKhX8by2F9EGG0tvbm53MptazkPZaraNGuYPCo9F21UVky2iFi7/Ul8UXR41yK4EhLrf033dy27O7fzUWBkYthetbP31feRiFDqsvyWp75MQGEUB6r0B7fpYs2rvClmJtzD6SI5EEpUePHl/thQiWvmXHjh3o1KkTyKePiCCd/NE4yUkY9enq6gqKQzhv3jz07duX+RAeOXIkabiYmBjY2dnh0KFDaNasGbumpn7Gjx+fVIf+Rg9YqG7GjGkH1Z02bRo8PDw+E4PmZWtrq694Rqsf/hZYEGQJG/OPmOOaAAttxvE02vqpaeCERGDcZQt8SDTD+IrxyKsdGKppGflcFFqBiBhgTqAlrM0/Ym7VBAgMParQ7Pgw+qwA2Z7xly0Qm2iGsRXikd9On9bGr0t7PfELTgCNr4s0Z0D+eHRlu3//fvZ3YxNAUzkBXH/uPmYfDkO9Ermwpqv+Pjj8l7J+v5Tl/rw6r72MS/deYnabMmhfuYDkw3F9q0vfkis4VYdy6nuHbzgm7g1BtaLZ8WdPeVwWDF0fOeU2dE5KtBMjd69Nfjh9819MbF4K3WsUVmK6ko3BTwAlvAImrcTHx7OHILdv32bMOnPmzMwXj45Xk+cIFqJBOsWja1u6Om7dujVrYuwr4NTz1qoPYJ9NvvAOicQvzZzQv55+/n+0BtxXRj9fGSF4F1Nnvmcolp+8jQ5VCmB+u4piukqzLde3uvQtuYLTIIB0I0IRHaR28RizMxA7/cIxqIEjxjRxklsUvfrnONdf3ytO3sY8z1A0LpMHq7tqyw+Q+wBKSACJsDVt2pRd19JJ2Y0bNxiBGzZsGPv/9BBDn0LXratWrcLDhw+TwrfQUS09Atm6dSvatm3LugsLC4OTk9Nnj0DIL8/e3p7VWb16NcaMGcMCVNvY2LBHIGTggoODk6ZEhPXFixcm/wiEcsc6T/fCq/fx2DuoFirq6f/HCaA8G6M+30bquseuR6LXRl845rbDsVH1xXTFCWCyFeCEQH9CkB74Gv56EneevcW67lXQ0Om/0F3ptVPi71zf+us74GEU2izzQdaMVrgyWVvxADkBlJAAtmnThp34rV27lj2ICAwMZASQTgQpBAu94hVaKItI0aJF8dNPP2Hu3LkpmlEYGCJvFAaGThaHDBnC/n7u3Dn2b10YGPIZnD9/PiIiItClSxcW7iV1GJhBgwahZ8+e7GRx6NCh30QYmKuPotHy97PIZGOJgCnusDTACYcbSv0NpVDsG1Lv5ds4OM/wZk3JCGe3szakmy+24fpWl74lVW4ancml7xdv4+DyP5yS7clmKy1Oxa6LXHKLnZfc7cXIHf+/eIBv4xJwcGhtlM2nnkc96a0bJ4ASEkAifUTCSpUqxYigjgDeu3cPZcqUYY8rhBYvLy8Wj49O91LHFdQFgqZTwOSBoCnun67QaSQRRSKf9PiDAkETkUwdCJpeDYeEhKBAgQKYPHnyNxEIes2ZO5h58DoalMqN9T2E5/9NrjsxBkMoBtRYT81yu/16ErefvcXablXgVlrakxU1yy0nTrjc0hLfoyGR6L3JF8XtM+HoyHpyqs6gvrm+DdN39/WXcDLsGSa3LINetbWTF5gTQAkJYPbs2VkwZiJ7yQng2bNn2XVtZGSkQR+lmhtp0Qew90ZfHL0eifHNnNDPAP8/0gc3lIYZSjmxPHZXIMjBfmB9R4xtKq1vFde3+vQtJ5bk0jf5ipHP2I9VCmJeuwpyimBQ33LJbdBkFGwkVu6Vp25j7uFQuJfJgz805AfICaCEBPDHH39kmTnI344IYFBQEPPXowcchQoVgiFhYBT8BgwaSmsEUAr/P04A1ecDSDrZcfkhxv4dhGpFc2B7vxoG4flLjcRuEJJORsHOuNzSEt8Oq87j0t0XmN+uAjpUKaigJoUNxfVtmL4DH0ah9TIfZMlgiStTGoNyk2uhcAIoIQEMDw9n17YUVpD8/apUqcL+TTmCT58+nfQgQwvAEDpHrRFAnf9fZhv6UA3z/+MEUJ0E8NbTN2i08BQyWJkjeFoTWBng28kJYMoV4ITAMEKQFo7i4hNRftoRxMYn4tioenDMnUmomVWsHte3YfomP8BK073xJjZeU36AnABKSADpK6UwMNu3b2f+f2/evGHZNjp37vzFwMqKfdkyDaQ1Aqjz/xObNowbSsMMpUwwZN1ShgWXmd6Iivlg8OtuTgA5AZTrB57utWg220+vRc3M1HdKxO2a4XZNl95PS36AnABKSADplK9mzZopHlroSCE9DqH0a6ZWtEYAdf5/E5o7oW9d/eP/6fTHDaXhhlLOb6Dnhss4HvoUU1qWQU8JnbG5vtWpb7mwJIe+1569ixkHQuDmZI+1MuWsFrsecsgtdk5KtJdC7lWnbmOOxvwAOQGUkABaWFiwnLi62Hs64NIi03+j8CymVrREAKXy/5PrhEAL2JDCUMop57ITt7DgSBhalHfAss76Z3jhJ4D8BFCu73vgX344FByBsU1LYWD94nJ+Bgb3rfbv22DB0mkohdxajAfICaCEBNDc3Jy99KWHH8kLBYQmf0AiS6ZWtEQApYj/x08AP7AYlHJkSJDi27hw5190XH0BebLY4MJ4N8mu2aTYIKSQT+k+uNzSnHySX3j1OccQ+SoW2/tWR7ViOZVWpaDxuL4N17cW4wFyAigBAfzhhx/Yx7V3716WCYQybegKnfrRa2CKDejp6SnoI9RSJS0RQCni/3ECqG4C+C4ugTnaxyd+hM8vDZE/W0ZJPie+MRq+MUqiAIU7kVrf4S9jUHveCViam7EHShmtLRSWSNhwUsstbFTj15JKbq3FA+QEUAIC2KNHD4bgjRs3okOHDikefFhbW6NIkSIsEwi9Bja1oiUCqMv/Kyb+HyeA6iaApJ/WS88iMDwav3WshNaV8kvyyUm1QUgyGQU74XJLQ3z3BjzCsG0BqFggK/YOrq2gBvUbiutbnL518QC1kheYE0AJCKDuE/Pw8MDo0aNZ5o1vpWiFANILUUoVFv1Omhei3FCKM5Ryfh/T94dgnc9d/Fy9EGa2KS/JUFzf6tW3JApO1YnU+p74TzD+uviAZYmgV6JqLVLLrVY5U89LKrm15gfICaCEBFAHqmfPnrEUblTo6je1T6BWPgoh89QKAbz2OBotlojL/5t8PaQyGELWWE11tCC359Un6P+nP0rlyYwjI6R5ea8FueXACZdbGuLbeNEp3Ih8g5U/V0bTcv+l7JRDZ2L65PoWp+/kfoCHhtZBmXxZxKhD9racAEpIACnX7+DBg7Fp0yYkJiYy5dHL4K5du+L333+Hra2t7ApVegCtEEBdCIb6pXJjg4H5fzkB1EYKvH/fxKLyzKNMXRRvLbudtejPgm+M4jZG0QpQuAMp9f3ybRy7faDiN6kRcmb6z0dcYbHSHU5KudMdTEUVpJS727pLOHXjmeShqORYLk4AJSSA/fr1w9GjR7F06VLUqlWL6YvyAA8dOhTu7u5YsWKFHDo0ap9aIYA6/79fmjmhv4H5fzkB1AYBJD25/XoSt5+9ZXk5KT+n2CLlBiF2Lkq253KLJ75e1yLQd7MfittnwtGR9ZRUn95jcX2L1zfleqacz1rwA+QEUEICSI88du3ahfr166f48E6cOMEeh9DVsKkVLRDA5P5/ewbVQqWC2USrgRtK8YZStBK+0sH43UHYeukh+tYthgnNS4seiutb3foWreBUHUip71kHQ/DHmbv4ybUQ5vwgjU+q1PLq+pNSbrnmKEe/Usp95cFLfL/8HCjji/8kd5irOC8wJ4ASEkC64vXz80Pp0ik3nGvXrsHV1RVv376VA7tG7VMLBDDk8Ss0X3IGdtYWCJzaGJYS5IiV0mAYVYF6Dq4Vuf+5Eo4R2wNRsWA2lhZObNGK3GLlTN2eyy2e+OpepS/+sRLaOEvzKl1qPXMCKF10gw+UF9jDC2/jEnB4WB2UdlCvHyAngBISQDc3N+TMmZP5AGbIkIF9U+/evUO3bt3w4sULdj1sakULBHDd2buYfiAEUvn/kQ75xih+Y5TzW0gedy1oWmPYWluKGo7rW936FqXcNBpLpe+3sfGo4OEFykIkZVxKqeXlBFA6AkhrqfMDnNqqDHrUKiqXukT3ywmghAQwODgYTZo0QVxcHCpWrMiUExgYyMjgkSNHULZsWdEKU1sHWiCAfTf5wiskElL5/3ECqN5MIMm/j5pzjuFx9Hv81bsaahUXF4NTKkKgtu83vflwucUR37M3n+PntRdZQHIigGovXN/i9K3Tr84PsEnZPFjVpYpq1c4JoIQEkLRML4G3bNmC69evM6XTdXDnzp1TBIdWLRoMmJjaCaAc/n+cAGqDAA7bdgV7Ax5jqFsJjHQvaQC6/2vCN0ZpNkZRSlCwsVT6XugVhiXHb6FNpXxY3NFZQQkMG0oquQ0b3XitpJZbK36AnABKRAAvXLiA/fv3s9O/hg0bolmzZsZDs4Ijq50AyuH/xwmgNgjgXxfvY+I/V1GjWE5s7Vtd1Fch9QYhajIKNuZyiyO+HVefx4U7LzD7+/LoVK2QgpozbCiub3H61q06+QFW9PBCjMr9ADkBlIAA0svfH3/8kZ3yWVlZgUjRvHnzWFYQUy9qJ4A6/796JXNjY09XydTBDaU0hlIyhaTR0c3I13BfdBoZrMwRNLUJrC3NDR6O61v9+jZYuWk0lELfcfGJLC91bHwijo6si+L2maWcoix9SSG3LBOTuVM55O667hJO33gGNfsBcgIoAQGsXLkyqlatimXLlrHAz3PmzMGCBQvYww9TL2ongP02++LItUiMa+qEAfUdJVOHHAZDssnJ2JGW5P748SNcZnjjZcwH/D2gJioXzm7wymhJboOFlIkISTkfpfqSQt9+91+g7YrzyGFnzQJAm5mZKTV9g8eRQm6DBzdiQznkXn7yFuZ7hqFp2bxY2aWyEaX78tCcAEpAADNlyoSAgAAUL16crTRdA1M+4EePHsHe3l6VipdqUmomgOT/5zLTG1ExH/DPwJpwLmQ4AUi9XnIYDKl0Imc/WpNbqgdAWpNbKgxwuQ0/+dTKQ4DkWOH6Nlzfqb85/wcv8YPK4wFyAigBATQ3N0dEREQKspc5c2b2ArhYsWJS2WJV9qNmAnj9ySs0++1T/L+AqY1hJUH8P50SuKGUzlDKCew1Z+5g5sHrcHOyx9ruVQ0eiutbG/o2WMGpGkqh754bLuN46FNMalEavetoYx+QQm6pdKBkP3LIndwP0HN4HTjlVV88QE4AJSKAM2fOBJ0E6sq4ceMwZswYUHYQXaGUcKZW1EwA1/vchcf+EEjt/0c6lMNgaAEbWpM78GEUWi/zQZYMlgiY0tjgqPxak1sqLHG5DSO+FPev0nQvvH4fj32Da6FCAfHZh6TS6df64fo2TN9fWlOdH+C0VmXQXYXxADkBlIAAFilSJF3/DvL/uHPnjhLfsKJjqJkA6vz/xjYthYH1P13PS1W4oZTWUEqll9T9xCckskC8Yl/jcX1rQ99S4UisvuWKPiCVfF/qR6zccs9Prv7lknvZiVtYcES9foCcAEpAAOUCpRb6VSsBTO7/t3tgTbhI6P/HTwC1EQZG9/10WXsRZ24+x/TWZdG1RhGDPiu5NgiDJqNgIy63YcR347l7mLrvGuqUyIXNvaopqDFxQ3F9G6bvL6263/2XaLviHLLbWsFPhXmBOQHkBFCUxVArAdT5/9n+L/+vlP5/nABqiwAuOXYTC71voEUFByzr5GIQ3vnGKO3GaJASFGwkVt+D/vLHweAnGOVeEkPcSig4c3FDiZVb3OjGay2X3OQHWGGaF959SIAa/QA5AeQEUNRXp1YCuMHnLqbtD0HdkrmxScL4f7rFkstgiFKGAo21KPf52//ipz8uwD6zDS5OcEvXXSOtZdSi3FLAgcutP/Gl8EOus4/h2etYbOtbHdWL5ZRCFYr0wfWtv77TU4zuBsLju7LoVtOwG4j0xjD075wAcgJoKHZYO7USwP6b/eB5LQJy+P/xE0BtnQC+/5DAAvJ+SPiIU2Pqo3BOO70xzzdG6TdGvZWgYAMx+r73/C3q/99JWFmYIXhaE2SwslBw5uKGEiO3uJGN21pOuXV+gM3K5cWKn9UVD5ATQE4ARX15aiSA5P9XeaY0AYC/tDhyGgxRCpG5sVblJj8c8seZ37YCOlQtqPcqaVVuvQVN1YDLrT/x3XH5Icb+HcQCj1MAci0Vrm/99Z2efpMHBPed2MjgSATpjWPI3zkB5ATQENwktVEjAQyNeIWmi88go5UFgqZJG/9PJzg3lNIbSlFATKfxgiOhWHbiNtpUyofFHZ31HorrW1v61lvBEhLfYduuYG/AYwxuUByjm5QSOxVF23OcS49zSglIeYHJD/DI8LoolVc9KQE5AZSYAN6+fRvr168H/fu3335jwaEPHz6MQoUKoWzZsoI/ZsoiQrEEqW1MTAzLMkL9VqlShfXRvXt3bNy4MUV/TZo0gaenZ9J/o1R0Q4YMwf79+0HBqtu2bcvmlDxeYVBQEAYNGoTLly8jd+7crP7YsWMFz1ONBFDn/yfnCzxuKKU3lIJBZ0DFc7eeo9Oai8id2QaXDPAD5PrWlr4NgEiKJobqO7n/35Y+1VDT8b84sGLnpER7Q+VWYm5yjiG33Gr1A+QEUEICeOrUKTRr1gy1atXC6dOncf36dZYJZO7cufD19cWuXbsEYfjly5dwdnZGgwYNMGDAAEbMbt68CUdHR/aPjgBGRkYyUqgrNjY2yJ79v3RnNJcnT55g1apVLHBxjx49WM7iLVu2sCZE3kqWLIlGjRph/PjxCA4ORs+ePbF48WL07dtX0FzVSAB1/n9jmpTCoAbSxv/jJ4AfcOiQtnwASWfkB0i/wmPjE+E9oi5K5NHvV7jcG4Sgj80Ilbjc+hHfG5Gv0XjRaWSwMmeBx7Xk/0fw4vrWT99CP0m1+gFyAighAaxRowbat2+PkSNHInkquEuXLuGHH35AeHi4ILz88ssv8PHxwZkzZ75Yn04Ao6KisGfPnjTrEPksU6YMO9nTnRrS6WDz5s3ZPPLly4cVK1Zg4sSJLI2dtbU164fGpj5DQ0MFzVVtBFAJ/z9uKLVHAElnP6+5iLO3nsOQqPx8Y5RnYxRkZIxQyVB967IPyXn7IOdyGCq3nHNSom+55U7uB+g3qZFBkQjkWAdOACUkgHS1SqdoRYsWTUEA7927BycnJ7x//16QDom40XUuETU6VcyfPz8GDhyIPn36JLUnAkhEjYgbnfo1bNgQlI4uZ85PIQfWrVuHUaNGgU4TdSU+Ph4ZMmTAzp078f3336Nr167sFDA5iTxx4gTri66Pk58mfmniaiOAYRGv0WTxaVn9/zgB1CYBXH7yFuZ7hqFR6TxY0+2TK4XQIvcGIXQeStfjcutHfHtvvIyj159iXFMnDKj/6bZGS4XrWz99C9Ut+QFW8DiC9x8S4TWiLkrqeQMhdBx963ECKCEBLFCgAHbs2IGaNWumIID//PMPRo8ezfwChRQiaVToJJFOFOkUb9iwYVi5ciW6devG/rZt2zbY2toyskn9Tpgwgfn2nT9/HhYWFpg9ezbzEQwLC0sxJPkkenh4sKvlxo0bs/Z0RawrISEhzFeR/l26dOnPphsbGwv6R1eIABYsWJBdNevIpxAZ5aqz+cIDTD8YilqOObGhu3xP7slQent7w93dHVZWVnKJo7p+tSx3UHg02q66iEw2lrg8vj4sLcwFr6+W5RYsZBoVudzCv29KO1h1zkm8iY3H7v7VUD5/VjFLb5S2XN/C9a2vgrpt8MW52y8wtaUTfq5WSN/mstQnAujg4IDo6GhkyZJFljHU3qnZR/LclaAQybt48SI7YSPfOn9/f5CfHp200T9Tp04VNAqd6tG17blz55LqDx06lBFBInhpFcozTP6BR48ehZubm2wEcNq0aYxApi7kV0iE1NhlXZg5Al+Yo0XBBDQuIIlajS0SH1+iFUj8CEy4bIF3CWYYUS4eRfRzA5RoFrwbU12Be6+BRVctkdHiI2ZXTYC5malKyuUyZAW8ws1w8KEFKuVIRI9SiYZ0IXkbemDaqVMnTgClWNm4uDj2onbDhg1ISEiApaUl+zctMP03OpkTUgoXLsxOltasWZNUnfz16IqXXgd/qdBjEarTr18/2a6A1XwCSP5/1eedxMuYD9jexxUuhbIJWW6D6vBfyvL9UjZIIQIbDdwSAO/rTzGyUXEMqFdMYKtPzvH8xJefdH8NMMtP3sGiY7fgXtoeyztVEowtNVXkOJfPrlEc0o5rLrO8wBd/qa8KP0B+AijhFbDuQ3748CHzBXzz5g17zVuihH65IIkwUh/JH4GMGDGCnS4mPxVMbjjIX5BCzZA/33fffcdeIJMvIb0+rlz501Wol5cXmjZt+tkjEDql1F1j0lXy7t27NfkIJLn/X+DUxrC2FH7Fp68R5r4y8vjK6KsHfetvPHcPU/ddQ03HnNjSp7rg5lzf2tS3YAWnqmiIvn9afQHn7/yL6a3LomsNdaX8EroOhsgttG8111NCbjX6AXIfQBkIoFig01Uv+RHSVWuHDh1Ar4jpAcjq1avRuXNnRizpbxTXL2/evMwHkGL3vX79mhFPCgdDhcLAELkj30FdGBi6WtaFgaF7/1KlSjFfQIo5ePXqVRYGZtGiRZoMA6Pb3GsXz4U/e1cTq4avtlfCYMgqgIGda13uW09fo9HC0+zHQdBU4WE6tC63germYUGaCyO+FGaogocXaJM/OrIeittnMnTJjdqO41yYvg1VUuc1F+BzSz0/EjgBlJAAEiFzdXVlZCp5mT9/PvPfI99AoeXAgQMsNh/F/6OHGvQgRPcK+N27d2jTpg2uXLnCQsFQSBcicTNmzECePHmShqCXvIMHD04RCHrJkiVfDASdK1cuFgg69fy/Nmc1vQIe+JcfDgVHYHTjkhjcUL9TV6F60dXjhlJeQ6mvPoTWJ3ffarOP4enrWPzVuxpqFRcWqJfrW5v6FoqL1PX01ffZm8/x89qLyJPFBhfGu6nies8Q2fWV25Ax1NhGKbl/P3YTv3rfQIvyDljW2cXoS8EJoIQEkHx19I1BAAAgAElEQVTwjh8/jvLly6dQLJ3KUbBlOo0ztaIWAkgbe5WZR/Hv2zjs6l8DVYrkkHWplTIYsgphQOemIPfI7QHYfeURBtZ3xNimToJWwRTkFiRoqkpcbmHEd55nKFacvI0fXPJjYQdt+v+R6rm+henbkG+J2ly+9wLtV55HTjtr+KogHiAngBISwIwZMyIgIIBdqyYvFFSZfAHp5M7UiloIoM7/jyLwB01tIqv/HzeU2owDqPv2dvmFY/TOQFQsmA17B9US9EnyjVHejVGQEhSspK++Wy89i8DwaPzaviLaVi6g4EylHUpfuaUd3Xi9KSW32vwAOQGUkADS9W/Lli0xZcqUFEim0CmUj9fPz894CJdpZLUQQCX9/zgB1DYBfBL9DjXmHGdhOq5MaYysGdN/3arUBiHTZ2pwt1zu9Ilv9LsPcJ7uBQozRNe/ebN+iuOqxcL1nb6+xepVTX6AnABKSACJ5FHKN3rFS9k0qBw7dgxbt25l/n/kt2dqRS0EcMCffjh8NQJy5v9NrjtuKOU3lHJ+Kw3/7yTuPH+L1V0qo3HZvOkOxfWtbX2nq+BUFfTR95FrEei32Q/Fctvh+Kj6+g6lqvr6yK2qiYucjJJyLz1+E//ndQPNy+fF8s7yJSsQsiScAEpIAGnBDx48yIIw01UwXQlXqFCBBYCuV6+eEH1oro4aCCDF/6sy6yhevI3D3wNqoHJhef3/+Amgtk8ASX+T9gTjzwsP0L1mEUz7rmy6352SG0S6k1GwApc7feI7de9VbDx/H12qF8aMNuUU1I70Q3F9p69vsavue+8F2q08jxx21jB2XmBOACUmgGLBobX2aiCAoRGv0HTxGZb/V+74fzr9cEMpv6GU81s4HPwEA/7yRwn7TPAemf6PM65vbetbXyzpo+9GC0/h1tM3WPmzC5qWc9B3KFXV10duVU1c5GSUlDu5H+CR4XVRKq/xUhJxAsgJoKhPRw0EcIPPXUzbH4I6JXJhcy954/9xAvgBhw5p/wQwKiYOzjO8QUkgL01wg32Wr/ttKblBiPogJW7M5f468Y189Z6FFTIjf9LJ7shmay2xBpTtjutbmR86P6+5iLO3nsPju7LoVtN4QcM5AZSQAFLaNwqivGPHDjx48ACUGi55obh8plbUQAD7b/aD5zXl/P/4FbD2CSDpsOXvZ3D10Sss7FARP7h8/eUm3xiV2RjVYh+F6nu3fzhG7ghE+fxZsX9IbbVM3+B5CJXb4AFU2lBpuZeduIUFR8LQrFxerPjZeH6AnABKSADp9S/l7x01ahQmTZqEiRMn4t69eyw9G/1t6NChKoW/4dMyNgEk/7/KM71Z/t+/B9RE5cLZDRdGj5ZKGww9piZrVVOSe8GRUCw7cRstKzhgaaevB2U1Jbn1AQiX++vEd9AWfxwMeoLBDYpjdJOU4b/0WWe11OX6VuaHjt/9F2i74pMfoO/ERjCnkARGKJwASkgAHR0dQZk2WrRogcyZM7OHILr/duHChaQUbEbQs2xDGpsAXn/yCs1+OwNb60/+f1YW8uX/Tb6I3FAqYyhlAy4A/wcv8cPyc8icwRL+k92/ih2ub+3rWx8sCdE3+XJVnuGN17Hx+GdgTTgXUubHpz5y6FtXiNz69qmF+krLTdip6OGFdx8S4Dm8DpzyZjHKMnECKCEBtLOzw/Xr11GoUCE4ODiwF8EuLi64c+cOCwRNuXdNrRibAK73uQuP/SGoWzI3NvV0VWx5lTYYigmWzkCmJDedHrvOPornb+KwpXc11PxKWjhTklsfLHG5v0x8fW49R+c1F5Erkw3zIzXWKY4++kyvLte3cj90uqy9iDM3n2NaqzLoXqtoeqqR5e+cAEpIACkDyKZNm1CtWjXUrl2bBYX+5ZdfsH37dpZj9+nTp7Io0ZidGpsA9tvsiyPXIjG2aSkMrF9csaXghlI5QymnUsfsDMROv3D0rFUUU1qV+eJQXN+moW+hWBKib4/917De5x46VCmA+e0qCu1a1fWEyK1qAQycnDHk1vkBNi2bFyu7GMcPkBNACQkgkb0sWbJgwoQJjPT9/PPPKFKkCHsQMmLECMydO9dAeKq3mTEJIJ3guMz0RlTMB+weWBMuCl7BGMNgqAEFpia359UI9P/TD4Vz2uLk6Powo+ecaRRTk1solrjcaRNfyj1eb8FJPHgRg1VdKqOJgGDiQtfcmPW4vpX7oeN3/yXarjiHbLZW8J/kbpQTZE4AJSSAqT/c8+fPg/4pUaIEWrVqZczvWraxjUkAQx6/QvMlyvv/0WJyQ6mcoZQNvADexsbDebo34hIScXRkXRS3TzsmF9e3aehbKJbS0/fNyNdwX3Sa5RwPmOIOW2tLoV2rul56cqt68iImZwy5PyR88gOMiUvA4WF1UNpBeT9ATgBlJIAi8KiZpsYkgOvO3sX0AyGoVzI3Niro/8cJoGmEgdF9ZN3WXcKpG8/wSzMn9K/nyE8Ak62AMTZGNRi/9ORecfI25nmGon6p3NjQQznfY7nXJj255R7fWP0bS+6u6y7h9I1nmNqqDHoYwQ+QE0CJCWBYWBh+//139hiESunSpZn/H/kHmmIxJgHsu8kXXiGRGNfUCQPqp71xy7XmxjIYcskjtF9TlHvz+XuYvPcaqhbJjp39a3ICyAlguif87Vacg+/9lyz1G6WAM5Viit+3EN0YS+7lJ29hvmcYmpTNg1VdqgiZqqR1OAGUkAD+/fff6NixI6pUqYIaNWowRVH4l8uXL2Pbtm1o27atpMpTQ2fGIoDk/0eZHKLffTBKCAZjGQxj69wU5Q5/GYPa806AQnH5TXJHdrvPszmYotxCsMTl/vzqm3KOV5npjcSPgM8vDZE/W0YhS6mJOlzfyro66EJRGcsPkBNACQkgxfzr3Lkzpk+fnuJjnzp1Kv7880/cvn1bE0ZAn0kaiwBeexyNFkvOwu5/8f8sFYr/p1sbbiiVNZT6YNKQuk0Xn0ZoxOsvZgXh+jYtfaeHka/p+2+/cIzaGch8tsh3y5QKx7myOCc/wEoeXngbl4BDQ+ugTD5l/QA5AZSQANra2iIoKAjFi6cMR3Lz5k1UrFgRMTExpmQrmCzGIoBrz97FjAMhRvPB4YZSWUMp94fzf0fCsPTELbQo74BlnT/PCsL1bVr6Tg9PX9P3wL/8cCg4AkMaFseoxqbl2sNxrjzOdT7IU1qWQc/aysYD5ARQQgLYvHlztG/fHj169EhhX9avX8+ugI8cOZKe3dHc341FAPts8oV3SORXHfflXExuKJU3lHLq88qDl/h++TlksvmUFYRedyYvXN+mpe/0sPQlfVMGB5cZ3ngTG489g2qhUsFs6XWlqb9znCuPc92DosZl8mB1V2X9ADkBlJAArly5kuX87dChA6pXr57kA7hz5054eHggX758Scbgu+++05Rh+NJkjUEAE8j/b7oXXr03nhHmhlJ5QynnB/MpK8gxPH8Tiz97VUPtErk4AeThjkA/6q2srJKwcObmM3RZewm5M9vg4njTyP7Bf+gYN6yX7sdn1oxWuDJZ2XiAnABKSADNzYXloaVgswkJCXLuZ4r1bQwCePVRNFr+fpad1lAMLqX9/2hxOQE0LQJIOh27KxA7fMPRvWYRTPuuLCeAHOefEcBp+65hw7l7+LFKQcxrV0ExO6vUQNyuKW/X4skPcPqnU+UDQ2qjXP6sSqkbnABKSAAV05qKBjIGAfzj9B3MOnQdDZ3ssa57VaOsBjeUyhtKuRV95FoE+m32Q8EcGXF6TIMUWUG4vk1P31/DU1r6puwfdeafQPjLd1jdpTIam0j2D34CaPwf9D3WX8KJsGeY1KI0etcpJrepS+qfE0BOAEWBzRgEsOeGyzge+hQTm5dGn7rKfSzcUBrfUIoCazqNY+Li2S9x8vPyGlEXJfP8lxXkWyGA5F5x4c6/LEk9nUwkJibizt27KFa0KGysLVGneC5UK5YTFhQzx4RLWvoOi3iNJotNL/sHt2vGt2urT9/G7EOhcHOyx1oFDzU4AZSAAFK6N1rIli1bJn1LmzZtAoV/efv2Ldq0acOCQ9vY2JicyVSaABrzuJwbSuMbSrk/IN0v8eGNSmB4o5JJw5k6AQyNeIV//B9hb8BjRLx6/9VlzpslA1pXyofvXfLDKa+yYSvk1r+u/7T0vfjoDSw+ehMNSuXGehPK/sHtmvHtWnB4NFotPYvMNpa4oqBbEyeAEhDAZs2aoX79+hg3bhz7loKDg+Hi4oLu3buzTCALFixAv379MG3aNKXsl2LjKE0AAx5Goc0yH2TJQB9KY6OdRJg6IfgSgExd7n+uhGPE9kAUzmmLk6PrJ10Dm6rcJ0KfspRmFANRV8gZnTIT5LCzQWJiAm7fvgNHx2KIehcPz6sR7PGVrjjlzcwy8TRwslfM5igxUGp90/VvvQUn8eBFDBb/WAltnPMrMQ3FxzBVnKe3kMaWO/nDxr2DaqGiQq/LOQGUgAA6ODhg//79LAMIlYkTJ+LUqVM4e/Ys+//0CphOA0NCQtLDoeb+rjQB1D2Zdy+TB38o/GSe/1I2/i9luT8QugauMvMoS9D+94AaqFw4BxvS2BuE1HK/jY3HzIMh2HrpIeva2sKc+dQSsWnglBs2lhZpyh0bn4AToc9ARJncMD4kfGT1fnItxPyX7GwspZ6qUfpLrW/fey/QbuV5Fnj+8qRGsLU2DTlTL66p4VwoeNQgd++Nvjh6XdnQZpwASkAAM2TIAAr2XLBgQYa32rVrg04FiQhSuXfvHsqXL4/Xr//7lS0UmGqvpzQB7LL2IvNPMlbybJ0+1GAwjIGNb0HuUTsC8bd/ODpVK4TZ35c3OQJIZGbkjkB2mkWlV+2iLKhxNlv9UuBFxcRhybFbWOdzl/VDp6YLO1RMIs3GwKdUY6bG+fjdwdh66QHaVS6A/2tfUaphVNfPt/B9p7XoapB73dm7mH4gBHVL5samnq6KYIMTQAkIYOHChbF582bUrVsXcXFxyJYtGzsRdHNzY0qkK+F69erhxYsXiihVyUGUJIDknF/RwwvvPiTAc3gdo/ofqcFgKKnnb4n4nrv1HJ3WXGRuBpcmNkIGKwuTOAGk72fR0RtYdeo2y2NLOWwXtK+Amo4pYx4mx5UQnJ+7/RyjdwTicfR7lk+5Xz1HjGhU8rNg2sbAq6FjJpc7AeaoOusoXr+Px5Y+1b66XoaOp5Z2QvStlrlKOQ81yH39ySs0++0MbP+X3tRKgfSmnABKQAAHDBiAwMBAzJs3D3v27MHGjRvx+PFjWFt/+kX9119/YfHixbh8+bKUmFVFX0oSQN01TA47a/hObARzI75EVIPBMAYAvgW5KSh07XnHGaFZ3tkFzcs7aJ4AvotLQN/Nvuz0nEpblwKY+l0ZZMnwX5BjMScjr95/AMXI2+3/iHVTp0QurO5SBRmtP10la60kx7nX9ecYtMUf+bJmwNlxDY1qd+Rex2/h+xaDcznXn+xO5ZneeBnzIYX7iZxjcgIoAQF8/vw5fvjhB+bzlylTJkYAv//++yS90UkgZQaZNWuWnLo0St9KEsDfj93Er9430Lx8XizvXNko8n5LJ2FqNZRKKH6+ZyiWn7yNRqXtsaZbVU0TwNfvP6DXBl9cuveCnS782r4impV3ELSM+hKCw8FPMGpnIPOhdC2SA2u7V0HmdEimoIkoXCm53P3/CsCx0KcY1MARY5o4KTwTZYfTV9/Kzk6+0dQi94A//XD4agRGNy6JwQ1LyCfw/3rmBFACAqjTUnR0NCOAFhYpf/XS1S/9d92JoOxaVXAAJQlgpz8u4NztfzGjdVl0qVFEQSk/H0otBkPpRfhW5L719DUaLTwNS3MzXJjghqw25jh06NBnmSGUXn99xyM/PUo2HxgejcwZLLGhR1W9fPQM0bff/Rfovu4yXsfGs9eMG3tUTdO/UF9ZlKyvk7taXTfUWnAa9Erz6Mh6KG6fSclpKD6WIfpWfJIyDKgWuTedv4cpe6+hVvGc+Kv3p3SychZOACUkgFIq6tGjRyyszOHDhxETE4PixYtj/fr1SS+NKSwBvSz+448/EBUVhVq1amHFihUoUeK/Xw1EPIcMGcL8ESlNXdu2bfHbb78xMqorQUFBGDRoELuezp07N6s/duxYwaIoRQDp9WGFaV6IjU/E0ZF1Udz+vyC9gicrYUW1GAwJRRLU1bckd+ulZxlxogdHP7sW0BwBpLzGP6+5yEK8ZLe1wuZe1fROM2WovimuWZd1FxEV8wGlHbJgcy9X5MqknTioOrmfZi+LWYfCGJGl8BymXgzVt9bXRS1y34x8DfdFp2FjaY6gaY2TXuPLtb6cAKqQAL58+RLOzs5o0KAByL+QiBm9MnZ0dGT/UCF/wzlz5rDr5qJFi2Ly5MnssQmFmqFXyVToJfKTJ0+watUqdoXVo0cPVK1aFVu2bGF/J/JWsmRJNGrUCOPHj2fte/bsyfwV+/btKwhzShFAyk7QcfUFloT90gS3FGm6BE1U4kpqMRgSi5Vud9+S3BvP3cPUfddQPn9W7O5fTVMEMCL6PTqtuYA7z96yb+bPXtVQKq/+P5rE6JsyZ3RecxFERB1z22FLn+rIk+WTbVJ70cm9+n52XHv8GtNbl0VXI986KLFmYvStxPzkGkMtctPBTtVZx9g3s71vdZZ1R87CCaAKCeAvv/wCHx8fnDlzJk3dE0jy5cuHUaNGYfTo0awOXT/nyZMHGzZsQMeOHXH9+nWUKVOGnezp4hN6enqyK6zw8HDWnk4MKVRNRERE0vU0jU0PWUJDQwXhTikCuMj7Bn47dhOtKubD7z85C5qbnJXUYjDklDGtvr8luV+8jYPrrKOIT/yIQ4Nr4qbfaU1cAUe/+4AOK88jLPI1e7jwV5/qKJrLziCoiNX33edv0fmPC+xBDQWN3tG/RroPTwyaqMSNSO41uw5hXqAlcwOg1+D0+MzUi1h9a3V91CT34C3+OBD0BKmzEcmxtpwAqpAAEnFr0qQJI2oUUDp//vwYOHAg+vTpwzBw5w5F5nfElStXUKlSpSRcUKgZ+v90zbtu3TpGEOk0UVfi4+PZ6SAFpqZHKl27dmWngET4dOXEiRNo2LAhC1mTPXv2dDGnFAHssOo8Lt19weKyUXw2Yxc1GQwl1+Jbk1sXnLVvnSIoG39L9QSQXCXI5+/CnRewz2yDvwfURMEctgZDRAp9P3wRg7YrzuHp61jUKJYTG3pWlf1qy2CB/9eQ5O6/whPHHpvD2EHnxcqiT3sp9K3PeGqpqya5/7p4HxP/uYpqRXNge78asi4RJ4AqJIC6K9yRI0eiffv27BRv2LBhWLlyJbp164Zz584xnz8KNUNZSHSlQ4cO7Gp0+/btmD17NrseDgsLSwEge3t7eHh4sKvlxo0bs+tjuiLWFbpCLlu2LLtKpjR2qUtsbCzoH10hAkgBsOmqOWdOeY6r339IgMus4yzrwNHhtVnAWWMXMhje3t5wd3eHldXXQ2kYe65Sjv+tye15LRJDtgUiT2Yb/FL2LZo0Vq++KYzEyF3BOBgcATsbC2zt5YrSDvpf+ybHi1T6DnnyCp3WXsbb2AS0LJ8Xv7Yrr+pwKu9j41B73glEfzDD0o4VWWq8b6FIpW+trZWa5L7371u4L/aBlYUZ/Cc2ZHFI5SpEAIlD0A1iliymmdc7vbUz+0h3qioq9FqYrm2J6OnK0KFDGRE8f/68UQkg5TMmApm6kF+hra08xCws2gzLQyyQzfojprkkwMxMRcriUzHpFYhPBCb5WuBdghkGlE6AUzZVmYoUa7/3vjmOPzaHudlH9HdKRCmVzTU0ygyrQs2R+NEMbvkS8V3hRNVi53qUGVZet4CtxUfMqJIAS3PVTpVPzMRWgNjIVH8LRMeZYVCZBJTMKp/NoQemnTp14gRQTRiizCJ0srRmzZqkaZG/3syZM0Gvg415BWyME8CF3jex4vRdtKnogAXtPqXmMnZR0y9GJdfiW5R7+oHr2HzxIUpmTcSeYW6qPPHddOEBZhz85Le7oG05tKmUTxJYSK3vf648xtjdV9ncprRwQpfqxnfnSGuhfl57CRfvRaGza35Ma1VWkrXUQidS61sLMtMc1Sb36F3B2Bv4BAPqFcXIRvLFA+QngCq8AiZG/vDhwxSPQEaMGIGLFy+y0z/dIxB6AEJ+flToKpaud1M/AvH19UXlyp+CJnt5eaFp06afPQKJjIxM2tQmTJiA3bt3q+oRyA/LfeD/IArz21VAhyqf8i0bu6jJZ0TJtfgW5Q5/GYP6C06yxyA7+rjC1TG3kkue7lieVyMw4C8/0MnBmCalMKhB8XTbCK0gh76XnbiFBUfC2En+is6V0bRcXqHTUaQexTFsu+I8O0k9PrIuiuT+dq7G5NC3IkoTOYja5N5x+SHG/h2EyoWzMz9euQr3AVQhAaSr3po1a7KrVvLru3TpEnsAsnr1anTu3JlhgcLAzJ07N0UYGIrplzoMDJE78h0kgFMYGLpa1oWBoXv/UqVKMV9Aijl49epVFgZm0aJFqgkD85aCyXp4sc33zNgGohzapfyI1GYwpJTta319q3KP3hGAXf6PUK9ELmzsVU2p5U53HIq3137VObz/kIifqxfCjNblJA2RJIe+6QfspD1X8dfFB8hgZY6d/WqifIGs6cqqVAV6RHPqxjNUt0/E5iFNVXniK9dayKFvueYqZb9qk5seTtWZf4K9QA+c2hh2NpZSipvUFyeAKiSApJ0DBw6w2HwU/48eatCDEN0rYPq7LhA0kUIKBF27dm0sX76cxfXTFXrJO3jw4BSBoJcsWfLFQNC5cuVigaCJDAotcr8CPhH2FD3WX0bBHBlxZmxDodOSvZ7aDIbsAv9vgG9V7lsR0XBffAYfYYb9g2urgrBQrL/Wy84i8lUs6pXMjbXdqsBS4gTycuk7PiERPTf64vSNZ8iTxQZ7B9VG3qzGjxEYFB6F75b6wMLcDBMqfkDXH5pzAqiUcTHiOHLhXIxIlI88/OU7lr2nfil7MV19sS0ngColgLJoW4ZO5SaAsw9dx+rTd9CxakHMbVtBBgkM61KNBsMwSfRr9S3L/dNvnvB9bo7GZfJgddcq+i2cxLXpZJxCI117/Aol82TCrgE1ZYmvJ6e+X73/gLbLz+Hm0zcomy8LdvavAVtreU46hC5/n02+8A6JZP7GDWwfqj7sj1C5hNaTU99C52CMemqUe9yuIGz3fYh+dYthfPPPI3JIsU6cAHICKApHchPAFkvOsE3ut46V0LpSflFzlbKxGg2GlPJ9qa9vWe71fx/CnEBL5mt3eFgdluLMGIXCvfT7048RlZx21tgzqJZsrhFy65uuutos88G/b+MYsV75c2WjhYe5/uQVmv12hvkmHh5SC2GXT3ECaAyAG2FMuXFuiEh7Ax5h2LYAlMufBQeG1DGki3TbcALICWC6IPlaBTkJ4Mu3cXCZ6c023EsT3WCf2fhXRLq1UKPBEKVIgY2/dbmPvM6PQ1cj0aKCA5Z1chG4atJWm3P4OladugNrS3Ns7VMNlQvnkHaAZL0poW96dPHT6ouIS0hE/3qO+KWZk2zyfK3jQX/542DwE7Ss4IBF7ctrKvWfVAumhL6lmquU/ahR7qev3sN19jH2g+TKZHdks5U+Ew0ngJwAivqO5CSAnlefoP+f/ihhnwneI+uJmqfUjdVoMKSWMa3+vnW5HV3qoOWy88woe4+oi+L24gIt66uzrZceYPzuYNZMiVNxpfS958ojDN8ewOSa+0N5dHRVNjzMraev4b7oNPux6Tm8DhxzZuQE8BsLcH/o0CHVnfg2WngKt56+YSfjcryW5wSQE0B996AU9eUkgJP3XMXmC/fRvWYRTPtOXbG4lNoYRSlHhsZc7uYYtDUQXiGR+N45Pxb9+F8qRhmWO0WXXtci0P9PPyR+BIa6lcBI9/8efMk1tpL6XugVhiXHb8HcDFjVpQpLwaZUGb7tCvYEPGYZP2hsJeVWSkYh43C51fXoZ+req9h4/j661iiM6a3LCVGhXnU4AeQEUC/ApK4sJwF0+/Ukbj97i1VdKqNJWXXFCuOGUl2GUhSIBTROru/QyBi0WnqWEZWjI+uhWO5MAnoQV4XyYHdZexGx8YnoUKUA5rWtIGm4ly/NTkmcU2SDsbuCsNMvHDaW5vizdzVULSLf9bZO5jvP3oBOWohYHxhSG+XyZ+UEsPm3+32rKbUnxfikH33F7TMxWyN14QSQE0BRmJKLAEa+eo9qs4+xTfbK5MbIaquufLtKboyiFCRxYy73p42x54bLOB76FM6FsmFHvxqwkjj8SnK1hUa8QvuV5/H6fTwalbZn10FSh3tRAwGkOVB4mH6b/XAs9CmyZLDEjv414JRXvsc2HxIS2WvqKw+i4OZkj7Xdq7Kl4DjnBFBi02lQd1ExcXCe8T8/+AlusM8irR88J4CcABoETF0juQjgP1fCMWJ7ICoUyIp9g2uLmqMcjfkG8W1vEPR6lV6ov3ofL2uYBhqn7YpzePo6FlUKZ8fmXtWQ0Vq+5PCpvxVj4PxdXAJ+XnsRfvdfshiBlAmhQHZ58ozrwkwR2Tw4tE7Sa2pjyC2HndK3Ty63+uxaq9/PIvhRNBb/WAltnKWNhMEJICeA+tqIFPXlIoBjdgayq6B+9YphfDN5YiCJEZwbSvUZSjH6TK9tWvrWXc9Q23Xdq6Chk7Q+a/++iWUnf3eev2Wx/ihjhtIn4cbCOZ180Mncjcg3KJbbDjv71UDOTDbpqUmvvx8PjUTPDb6sTWo3E2PJrZcAMlTmcqvPrs05dB2rTt9hrh/z21WUVOucAHICKApQchBA8gWqPe8EHkW9w8aerizLgdoKN5TqM5RyYuRL+p627xo2nLuH7LZWODSsDhyyZpRkGg/+jUH3DZdw59lb5M+WkZ2CGSNThjFx/iT6HQsU/Tj6PSOBG7q7olBOaU4CH0e9Q/MlZxAV84IuIYoAACAASURBVCHNR2bGlFsSABnYCZdbfXbtZNhTdF9/GQWyZ8TZcdJmw+IEkBNAA03Fp2ZyEMD7/75FvQUnYWXxKQ+isbMDpLVA3FCqz1CKAnI6jb+k79j4BLRbcZ5d0VQtkh1b+1QX7Z8X8DAKvTZcZsGR82XNgM29q8FRgYcmasQ5hcDouvYiI4G5MlljTbeqqFQwmyhVk9/fT6svwPf+S5TPnxW7BtSAjWXKa3X+ffPvWxTIJGwcExePCtO8EJ/4EafHNJDsRxBNkRNATgBFQVUOAqiLdeZaJAdzAldj4RsE3yB0uKQfLC2XnMXr2HgMrO+IsU0ND2RM18rDt1/B+w+JLD3auu5VkUdix299vic14JwehFE+8JAnr5DByhy/dXQWFRVgnmcoVpy8jcw2n/z+0jpVVIPc+uhJqrpcbnXatfYrz+HyvZeSx8jkBJATQFG2Qw4COGTrFewPfIxhbiUwQoFYZ4YsADeU6jSUhuhSSJv09H0w6AkGbfFnXVEmi961i+p9Erj27F3MPBjCghE3KJUbSzu5wM7GuLlx05NbyNpJUedNbDwGb/HHybBnLAj35BZl0LN2Ub26phfGa87exdzDoazd8s4uaF7eIc0+1CK3XgJKUJnLrU67ttD7BpYcu4nvKubDkp+cJdD0py44AeQEUBSYpCaA5P9XddZRPH8Th+19q6NasZyi5idXY24o1WkojalvnT8gzYFer1OsPiH5ggMfRjHjTqFPqHSuVgge35XVm0DKIbuacE4Ebsq+a9hy8QETlcK2UEDsigKuhCnP77i/gxAUHs3aphdcXk1yy6HXL/XJ5VanXbtw5190XH0BuTLZ4PJEN8ligHICyAmgKPsiNQEMi3iNJotPs6ueoKlNWL5TNRZuKNVpKOXCihB904+Xnb7hmHEwhMXsszQ3w8AGxTGogeNnPmY0T997L1jmi9M3nrFpU8xLuj7uV7eYZAZe7HoIkVvsGPq0pzWmF5HzPUNZ4GYq9EhsqFvxNHMik4/msuO3sPzkbeZDReFeJrUsg/aVC3x1jdUmtz5rJKYul1uddo1wXNHDi7mGeI2oi5J5pElByQkgJ4Bi7IXkj0DW+9yFx/4Q1CmRi8U8U2vhhlKdhlIuvOijb/JZozSGlC6OSpGctiiRJzP7MWNjYc7+fff5W1y8+4L93cLcDK0r5cOgBsWN9thDaydCt5+9wbITt7A34DES/scEqxfLgSI57RAXn4jYhET275uRr3Hv3xgmHqV5m9G6nKBguvroWy7MGaNfLrd67RplAjpz8zmmtSqD7rX0c3/4EpY4AeQEUJSdkfoEsPdGXxy9HolxTZ0woL6jqLnJ2ZgbSvUaSjn0rq++6aTqUHAEpu67ytwZ0ir0yr2tSwEMrF9c0pd9Usqvr9xSji2kL3qAQw86dvmFsxO+tAq9HqY8qs3K5RV8sqp2uYWsjSF1uNzqtWvLT97CfM8wliP7j65VDFHvZ204AeQEUBSQpCSA5ONDaW/o+mzf4FqoUEBcuAdRgqXTmBtK9RpKOfRuqL4poPGpG8/wNjYBcfEJiEtIROyHRObf912lfCzGn5qLoXIrLRPFDN0X8JilkrOxMoc1O2m1gJ2NBbsizmZrrdeUtCK3XkIJqMzlVq9dI1/h1st8kDmDJQKmNGY3B2ILJ4CcAIrCkJQE8MqDl/h++Tnmp3NFIoCLEu4rjbmhVK+hlEPnXN9c33LgSm19cpyrF+fk6uA83Yuln9wzqJboeJiEPU4AOQEUZYOkJIDk07PgSBjz1VnVRZojblHCcQL42QrwDUK9G4QcWOf65vqWA1dq61MrOO+7yZf5Fo9pUor5DIstnAByAigKQ1ISQIrOf/7Ov5jRuiy61Cgial5yN9aKwZB6HbjcnBBIjSk19sdxznGuRlxuOn8PU/ZeQ03HnNjSp7roKXICyAmgKBBJRQDfxX165k4+UsdH1UMxI6W+EroYfIPgG4RQrGi5Hsc5x7mW8St07lrBOb1+d/v1FPNxpTSpGa1TpjAUKq+uHieAnADqi5kU9aUigBQLreu6Syz3qc8vDQW/1hM1eRGNtWIwRIiYZlMuNycEUmNKjf1xnHOcqxGXFF2g5tzjeBL9Hpt7uaJOidyipskJICeAogAkFQGcc+g6C/BKAVoXtK8oak5KNOYbBN8glMCZscfgOOc4NzYGlRhfSzgfvTOQhT3qV68YxjcrLWp5OAHkBFAUgKQigC1/P4Orj15h8Y+V0MY5v6g5KdFYSwZDyvXgcnNCICWe1NoXxznHuVqx+c+VcIzYHojy+bNi/5DaoqbJCSAngKIAJAUBfPE2DpVneuPjR+DSRDfYZ84gak5KNOYbBN8glMCZscfgOOc4NzYGlRhfSzh/+uo9XGcfg5kZ4D/JHdnt9ItxmXw9OQHkBFDU9yUFATwY9ASDtvijVJ7MODKirqj5KNVYSwZDyjXhcnNCICWe1NoXxznHuVqxSfNqvOgUbkS+wfLOLmhe3sHgqXICyAmgweChhlIQwPG7g7H10gP0rFUUU1qVETUfpRrzDYJvEEphzZjjcJxznBsTf0qNrTWce+y/hvU+99CpWiHM/r68wcvECSAngAaDRyoCWHf+CTx4EYN13augoVMeUfNRqrHWDIZU68Ll5oRAKiypuR+Oc45zNePz2PVI9Nroi8I5bXFqTAODp8oJICeABoNHCgL48EUM6sw/AUtzMwRMbYxMNpai5qNUY75B8A1CKawZcxyOc45zY+JPqbG1hvPX7z+g0nRvUHq4M2MboGAOW4OWihNATgANAo6ukdgr4G2XHuCX3cGoUjg7dg2oKWouSjbWmsGQam243JwQSIUlNffDcc5xrmZ80tzarjgHv/svMa9tefxYtZBB0+UEkBNAg4AjFQEcvMUfB4KeYJhbCYxwLylqLko25hsE3yCUxJuxxuI45zg3FvaUHFeLOF/ofQNLjt1Eq4r58PtPzgYtFyeAKiSA06ZNg4eHRwqFlipVCqGhoey/1a9fH6dOnUrx9379+mHlypVJ/+3BgwcYMGAATpw4gUyZMqFbt26YM2cOLC3/u2I9efIkRo4ciWvXrqFgwYKYNGkSunfvrheQxJwAJiZ+RJVZR0FhYHb2r4GqRXLoNbYxK2vRYEixXlxuTgikwJHa++A45zhXO0Yv3X2BDqvOI6edNS5PbARzczO9p8wJoEoJ4K5du3D06NEkhRJxy5UrVxIBLFmyJKZPn570d1tbW2TJkoX9/4SEBFSqVAl58+bFggUL8OTJE3Tt2hV9+vTB7NmzWZ27d++iXLly6N+/P3r37o1jx45h+PDhOHjwIJo0aSIYSGIIYMjjV2i+5AzsrC2Y/5+VhbngcY1dkW8QfIMwNgaVGJ/jnONcCZwZewwt4jwuPhGVpnshJi4Bh4fVQWmHT/u/PoUTQJUSwD179iAgICBNXdIJIBG8xYsXp/n3w4cPo2XLlnj8+DHy5Pn0qpZOB8eNG4dnz57B2tqa/W8ie1evXk3qo2PHjoiKioKnp6dgDIkhgH+cvoNZh66joZM91nWvKnhMNVTUosGQYt243JwQSIEjtffBcc5xrnaM0vx6rL+EE2HPMKlFafSuU0zvKXMCqFICSCd3WbNmRYYMGVCjRg12fVuo0CdHTyKAdG1LiaHplK9Vq1aYPHky6BSQypQpU7Bv374UBJJO/IoVKwZ/f384Ozujbt26cHFxSUEi169fz04Bo6Ojvwik2NhY0D+6QgSQro/plDFnzpx6AbDXJj+cvvkvJjQrhR41C+vV1tiVaYPw9vaGu7s7rKysjD0dxcbncnN9KwY2Iw7Ecc5xbkT4CR56nc89zPG8gXolcmFNVxfB7XQViQA6ODiwPV93g6h3JxpvYPaRmJSKCp3gvXnzBuT3R8SK/AEfPXrETusyZ86M1atXo3DhwsiXLx+CgoLYaZ6rqyt2797NpOjbty/u37+PI0eOJEkVExMDOzs7HDp0CM2aNQNdIffo0QPjx49PqkN/a9GiBahuxowZ01yRtPwTqeKWLVuSCKiQpYxPBMZftkBcohnGVYhHPjshrXgdvgJ8BfgK8BXgK8BXgFbg0VtgfpAlrM0/Yk7VBFjq6UVFe32nTp04AVQznOhalgjfwoUL0atXr8+mevz4cbi5ueHWrVtwdHSUlQBKdQJ44c4LdFnvi1yZrHFubD2YUWJDDRV+QsBPCDQEV4OnynHOcW4weDTUUKs4p7OrmvNP4fmbOPzZswqqFdXvISU/AVThFXBa303VqlXRqFEjdhWcurx9+5a99CXfPXrAIecVcOqxDfUBnO8ZiuUnb+N75/xY9GMlDZmKT1PlPkLcR0hzoDVgwhznHOcGwEZzTbSM8+HbrmBPwGMMauCIMU2c9Fp77gOoAQJI18Hk/0fXr0OHDv1MwT4+PqhduzYCAwNRoUIF6B6B0PWxvb09q0/XxmPGjMHTp09hY2PDro3pyjc4ODipPzoKfvHihSKPQFr9fhbBj6KxsENF/OBSQC/QqqGylg2GmPXjcnNCIAY/WmnLcc5xrhWs/u0XjlE7A1GhQFbsG1xbr2lzAqhCAjh69Gj2sIOufekl79SpU9mDjpCQENCJG/nbNW/enD26IB/AESNGoECBAkmxAXVhYMhHcP78+YiIiECXLl1YuJfUYWAGDRqEnj17gq6RiVwqEQaG4v5VnukN8ry8NMEN9lky6AVaNVTmGwTfINSAQ7nnwHHOcS43xtTQv5ZxHvnqParNPgbyovKf5I7sdtaCl5QTQBUSQArHcvr0aZBycufOzU73Zs2axfz7Hj58iJ9//pk9CKGrX3qB+/3337Mgzslf8dAjEAoETcGe6fEHBYKeO3fuZ4GgiTwSsSQCSS+JlQgEvT/wMYZsvQKnvJnhObyuYLCqqaKWDYaYdeRyc0IgBj9aactxznGuFazSPJssOo2wyNdY2skZLSvkEzx1TgBVSAAFa08FFQ3xARy7KxA7fMPRp05RTGxRRgVS6D8FvkHwDUJ/1GivBcc5x7n2UKv/jLWO85kHQrDm7F38WKUg5rWrIHgBOAHkBFAwWNKqqC8BpFdLteYex+Po99jY0xX1SuYWNb6xGmvdYBi6blxuTggMxY6W2nGcc5xrCa8nw56i+/rLyJ8tI86OayA4qgYngJwAisK5vgTw1tM3aLTwFKwtzRE4pTEyWluIGt9YjfkGwTcIY2FPyXE5zjnOlcSbscbSOs7fxSWgoocX4hIScWxUPTjmziRoKTkB5ARQEFC+VElfArjB5y6m7Q9BreI58Vfv6qLGNmZjrRsMQ9eOy80JgaHY0VI7jnOOcy3hleba6Y8LOHf7X3h8VxbdahYRNH1OADkBFAQUqQhgrw2XcSz0KX5p5oT+9RxFjW3MxnyD4BuEMfGn1Ngc5xznSmHNmOOYAs5XnLyNeZ6haFTaHmu6VRW0nJwAcgIoCChSEMC4+EQ4T/fC27gEHBxaG2XzZRU1tjEbm4LBMGT9uNycEBiCG6214TjnONcaZq8+ikbL38/CztoCAVMbw8oi/bxwnAByAigK5/pcAV+88y9+XH0BOe2scXliI5ibayv9W/KF4hsE3yBEfTgaacxxznGuEaiKmqYp4Dwx8SOqzjqKf9/GYUe/GnAVkBaOE0BOAEV9OPoQwP87EoalJ26hdaV8+K2js6hxjd3YFAyGIWvI5eaEwBDcaK0NxznHudYwS/MduvUK9lGc3YbFMapxqXRF4ASQE8B0QfK1CvoQwNbLfBD4MAoL2lVA+yoFRY1r7MZ8g+AbhLExqMT4HOcc50rgzNhjmArOd/g+xNhdQahUMBv2DKqV7rJyAsgJYLogkYIARsXEwXnGp/RvF8a7IW9W7aV/41fAgKkYSn1Bz+XmREhfzGixPse5tnH+JPodasw5DvKuujK5MbLaWn0VhpwAcgIoyk4JPQE8FPwEA//yR8k8meA1op6oMdXQmBtKbRtKfTHE9c31rS9mtFif41z7OHdfeAo3n77Bis4uaFbegRPAdD5Es4+UnoIXg1ZAKAEcvzsIWy89RM9aRTGllTbTv/ETQH4C2Ly59jcIfT50Tgi4vvXBi1brmhLOPfZfw3qfe/jJtRDm/FCeE0BOAOX7LIUQQOLXteedwKOod1jfoyoalLKXb0IK9WxKBkOfJeNyc0KgD160WpfjnONcq9g9EfoUPTZcRoHsGXFm7NfTwvErYH4FLArnQgjgnWdv0PDXU7C2MEfAVHfYWluKGlMNjfkGwTcINeBQ7jlwnHOcy40xNfRvSjiPiYtHJQ9vlhbuxOj6KJrL7otLzAkgJ4Civj8hBHC9z114mED6N34FzK+A+RWwKHOhmcamRAj0WXQut2kQfl1auGmtyqB7raKcAH7lI+A+gPpYiFR1hRDA7usv4WTYM0xo7oS+dbWb/o0TQE4AOQEUYSw01JQTIdMgQkIhZ2r6XnXqNuYcDkWDUrmxvocrJ4CcAAr9FPSrlx4BfP8hAZWme+H9h0QcGV4XpfJm1m8AldY2NYMhdJm53HxjFIoVLdfjOOc41zJ+QyNeoeniM8hoZYErU9yRwcoiTXH4FTC/AhaF8/QI4Jmbz9Bl7SXkzZIB58c3hJmZdtO/8RNAfgLITwBFmQvNNOYEkBNAzYA1jYnSw8vqc44h8lUs/uxVDbVL5OIE8AsK5VfAIpCeHgGceSAEa87eRYcqBTC/XUURI6mrKd8g+AahLkTKMxuOc45zeZClrl5NEedjdgZip184+tQpiokt0g69xk8A+QmgqC8xPQKoC0q5rJMLWlT4elBKURNRuLEpGgwhS8jl5oRACE60XofjnONc6xg+EPQYg7dc+WryBU4AOQEUhfOvEcDHUe9Qc67wtDSiJqJwY75B8A1CYcgZZTiOc45zowBP4UFNEeeUftVlhjcSP4K5XzlkzfjZqnICyAmgqE/tawRw26UH+GV3MFwKZcPugeknphY1EYUbm6LBELKEXG5OCITgROt1OM45zrWOYZr/98t9cOVBFOa1LY8fqxbiBDANpXIfQBFI/xoBHPCnHw5fjcCIRiUxrFEJEaOorynfIPgGoT5USj8jjnOOc+lRpb4eTRXni4/ewOKjN9G8fF4s71yZE0BOAKX9+L5EAOMTEuE8wxuv38fjn4E14Vwou7QDG7k3UzUY6S0rl5sTgvQwYgp/5zjnODcFHPs/eIkflp9DlgyW8J/sDksL8xRi8StgfgUsCudfIoC+916g3crzyGZrBb9J7rAwN43wL7rF4hsE3yBEfTgaacxxznGuEaiKmqap4jwh8SPzA4x+9wF/D6iByoVzcAKYCin8CljEp/MlAvirVxh+P34LrSrmw+8/OYsYQZ1NTdVgpLfaXG5OCNLDiCn8neOc49wUcEwyDN7ijwNBTzC0YXGMbFyKE0BOAKWD9pcI4HdLzyIoPBoL2lVA+yoFpRtQJT3xDYJvECqBoqzT4DjnOJcVYCrp3JRxvsP3IcbuCkLFAlmxd3BtTgA5AZTuq0uLAP77JhZVZh3Fx4/ApQlusM+SQboBVdKTKRuMry0xl5sTApV8grJOg+Oc41xWgCnYeeSr96g2+xgoCRe5Y+Wws04anfsAch9AUVBMiwDuDXiEYdsCUNohCw4PqyOqf7U25hsE3yDUik0p58VxznEuJZ7U2pep47zp4tMIjXiN3zpWQutK+TkBTAZE7gMo4qtMiwCO3B6A3VceoV+9YhjfrLSI3tXb1NQNxpdWnsvNCYF6v0rpZsZxznEuHZqM39OcQ9ex6vQd/OCSHws7VOIEkBNAaUCZmgAmJn6E6+xjeP4mFlv6VENNx7STUEszuvF64RsE3yCMhz7lRuY45zhXDm3GG8nUcX7u1nN0WnMRuTLZMLcs8/9F5eBXwPwKWNRXl5oABodHo9XSs7CztsCVKY1hbZky7pCowVTU2NQNBj8BTLkCXN+cCKnI/Mg2FY5z08R5bHwCnKd7IyYuAQeG1Ea5/FkZhjgBVCEBnDZtGjw8PFJ85KVKlUJoaCj7b+/fv8eoUaOwbds2xMbGokmTJli+fDny5MmT1ObBgwcYMGAATpw4gUyZMqFbt26YM2cOLC0tk+qcPHkSI0eOxLVr11CwYEFMmjQJ3bt318u4pCaAS47dxELvG2hcJg9Wd62S1FdCQgLIuJhKIVlOnz6NunXrwsrKSpVi0bwsLCwknRvfIExzg+CEnxN+WgH+fZvu991nky+8QyIxyr0khrh9yszFCaBKCeCuXbtw9OjRJKtExC1Xrk/XqUTsDh48iA0bNiBr1qwYPHgwzM3N4ePjw/5OZKtSpUrImzcvFixYgCdPnqBr167o06cPZs+ezercvXsX5cqVQ//+/dG7d28cO3YMw4cPZ/0SoRRaUhNAXe7BOT+Ux0+uhfDx40dEREQgKipKaJeaqEdyvXv3DhkzZoQZPa9SacmWLRvDgVRz5BuE6W4QaUGY65vrW6WmTdJpfQs433LxASb8EwyXQtmwe2AtTgD/hyDVPQKhE8A9e/YgICDgM5BHR0cjd+7c2LJlC9q1a8f+TieDpUuXxvnz51G9enUcPnwYLVu2xOPHj5NOBVeuXIlx48bh2bNnsLa2Zv+byN7Vq1eTxujYsSMjap6enoI/ruQE0CxDZlSe6c3Cv5wf3xAOWTMy8kl92tvbw9bWVjIiIniCMlVMTEzEmzdv2OkqkW+1FSKoMTExePr0KYgEOjg4SDLFb8FQciL03wpwfXMCKInhUHkn3wLOH0e9Q825x1OEg+EngCo9AaSTOzrdy5AhA2rUqMGubwsVKoTjx4/Dzc0NL1++ZBu7rhQuXJid4I0YMQJTpkzBvn37UhBIOvErVqwY/P394ezszK4uXVxcsHjx4qQ+1q9fz/ogkvmlQlfO9I+uEAGk62MiemfD4zB6VzCc8mbG/kE12EnknTt3GGHNmTOnyk2AftMjgvX69WtkzpxZ1aSWPnAi/aR7Ka6DyVB6e3vD3d1dtVff+mlSWG0uN9e3MKRouxbHuWnjvNXScwiNfINf25XHdxUd2BUwHQ7Qnp8lSxZtg9fA2avuBJBO8Oh0ifz+iFiRP+CjR4/Yad3+/fvRo0ePFCSM5HZ1dUWDBg0wb9489O3bF/fv38eRI0eSloROg+zs7HDo0CE0a9YMJUuWZP2MHz8+qQ79rUWLFuzkiK420ypp+SdSPTqR3PUoE/yem6NR/kS0KpTI/A3p+rFAgQKwsbExUD28mZgVILIeHh7OruHj4+PFdMXb8hXgK8BXgK+Ahldg/31zHH1sjsq5EtG1RCLb6zt16sQJoJp1SleodMK3cOFCRsyMSQC/dAIY/ugxWvwRjKh3H7C1d1VUKZydPVZ5+PAhihQpwk4yTalo5QSQdHDv3j12SiuFDvgJgWmfEKT+Rrm+ub5NyW5/SZZvBeeX771Ep7WXkd3WCufH1UfUyxf8BPAj7eYqL1WrVkWjRo3Y1Zsxr4BTL5POB/DYldvoue06smSwhP9kd1hamDMCSFfPRYsWlYR8qElF5ANIstOxuRp9AHVrJbUOvgVfmbRwxuXmvnBqsj9yzYXj3LRxHp+QCOcZ3nj9Ph67B9ZEYbtE9riUXwHL9UVJ0C9dB5P/H12/UjgX8qnbunUr2rZty3oPCwuDk5PTZ49A6PqYHl9QWb16NcaMGcMeBdB1LD0CoSvf4ODgpBnSUfCLFy8MegTisesS1l1+ipYVHLC0kwvrU2ryIcFSStYFJ4CmbSjTOgmj76V5cy63ZB+RijviRIjjXMXwFDW1QVv8cTDoCYY2LI5ulXNxAqi2E8DRo0ejVatW7NqXXvJOnTqVPegICQlh5I/CwNBmRGFg6ARqyJAhDBDnzp1j/9aFgcmXLx/mz5/P/L+6dOnCwr2kDgMzaNAg9OzZkz0uGTp0qMFhYNznHcKNF4n4tX1FtK1cgBPAZJ/o7t27Qa+w/fz8GMG+cuUKC9OjRJGahPONkW+MSuDW2GNwnHOcGxuDco2/yy8co3cGonz+rNjQqTQngGojgBSOhYIM0wsdIny1a9fGrFmz4OjomESsKBA0nQImDwRNDy50hR6BEFGkYM/0+INODufOnftZIGh6NUzEkh5qTJ482eBA0AWH74C5jS18JzVi6Wb4CeB/n+/mzZvZVTgRcorFyAmgXKZNvn45IeCEQD50qadnjnPTx/mz17GoOutTjOEj/Z3hVDQ/vwJWzyeorZnofACJADo7OmDv4NpJAkh9+qTEymzatImF0qGT1+Qvl9u0acNCvhCZo2LIFTA9xiB/SCEEkDKy0OMfet3922+/MaJPWVsmTJjAXm6vXbuWxVWcMWMGexT0pSK1DvgGYfobRHIscX1zfSthd409xreG8++WnkVQeDSmNC6EXm4VOAE0NgC1On5yAjii+f+3dy5QVRVrHP8QNSEy08oUTZHSvFpWrJ6akHbR3mWZlW8x852maflIKzM1zaIIETUrK0mv+ShLdJVK2S1LLbNMEQx8Z1JL4paPvOs/a208Bzmcw97nwJ69/7OWa9XhzJz5fvPN7P+e+WamlQz/d9MyBaC6QeP4yQo3N6JaeEDn9eF2D5yLlJ6eLp07d1b1RNxkdHS0ZGZmqqN2srKy1FE6ZaW0tDTp2rWr11fKKwCxdIwbXLDEj1tekpKS1C0tOMMRdcvIyJBnn31WnbWIGdzSEgVgcFzNbQ8IgxrtpgAMTg+ydylu83Nc14prW9s3OVvmPXozBaC93dO+tfMUgMsf/7dc2fD04dSliY+iYyfkX0+fPp+woiz78dkOEln99D3IZf3uwIED1dEpiLNEwvE7KSkpkp2drUQkRCKOtynrJhDcy4wZQ89UXgGI5XuIO2OXMTb6YFMPwgOQEOuJw8LnzJkjCBugAAydN7ntAUEBeFz1f276CV2fslPJbuvfm/MK5N7XN0iE/C3bp95HAWgnZ9SpLoYAvGLMEtn83D1Spcrpe3F1FYBYJXIDkQAAFEtJREFUosWxO4ijxMzfFVdcoWbcECNppIpYAsYNHriuz0jx8fHq/maIUSNhoxDiQbGBhwIwdD3HbQ8ICkAKwGrVqoWuQ9msZLf175P/nFJxgIeP/C75Lz9AAWgzf9SmOoYA7D9nnaQmtfWqd2kC0O5LwIYBcXFx6q7lxMREFYdnHKaMv1fUEjBiAHEntJESEhLU7mHP6/twyDau78M/CsDQdRu3PSAoACkAKQBDN57YoeThGVvkP//dSQFot13AdnCOQOtgCMAFa3+QrvEt/ArAQMut7O+lpqYqoYWDt3fu3Ol1rV5FLQFTAFa2F5z+fQpAxsLZxxtDVxP6uXv8fNmWvTLkzQ0UgBSA5gcUQwDuytsvTRqePoYGJQZ7A4L5WpY/J05Gx7EtuD8XO4O7dOniVUh5loBx9l9eXp7aWYy7lhcuXKjuecaxPZ5H93j+gLELmDOA5W+7UOTgg9E9D0b4D9ub7R2KccROZRb8eUyuGr9MfpnJJWDbXwVnJ8fxrIshAA8fPix16tRxzAwgDMEOXMTglTwSBn8rjwDEgd2lHdWCA75xu0tpiQLQXh5PQUBBYC+PDE1t6Ofu8vMXPvhGxnS6hjGAoelOzi/VyQIQdy63aNFCkpOTz2jI8gjAyvSCYM/C8gHhrgcE25vtXZnjV0X9tlv9HJdN8C5g7ExgMkXAiQKwoKBA3aCCTSC4JQXLtSUTBSAfjKY6jGaZ3PpgpN3s35p1VVPVpQAUCWMMoCnfUZmcKACxsxYiEMe+4F7m0hIFIB8Q5nuNPjkphOjn+nir+Zq61c8pACkAzfcahwrAQIBQAPLBGIif6P4dtz4YaTf7t+59N5D6UwBSAAbiJz6/48QZwECAUADyARGIn+j+HQoh+rnuPhxI/d3q5xSAFICB9A9LAhBLqhEREZZ+x26ZdRGAOLPQuIKuRo0aljG6daCk3RRCljuPBgXQz93l5xSAFICWhqWyZgBxV+2OHTvU/bUlj4ix9KM2yKyLAEQHP3TokDRt2lTCw8Mtk+MDwl0PCLY329vyoKFBAW71cwpACkBL3bMsAYiC9+/fL7jRAiIwMjJSwsJO3xVs6YcrOTMEYGFhoURFRUmVKlUquTZn/jw2thcVFSnxV6tWLalXr15Q6ujWgZJ2UwgFpQPZvBD6ubv8nAKQAtDSkORPAEKIHDhwQIlAJyV1p/H//qeWtu0saiH+cNtIsOrIB4S7HhBsb7a3k8ZtX7a41c8pACkALfVvfwLQKBzLwehkTkmwZf369dK2bVux66XpqFcwln0928ytAyXtphByythVlh30c3f5OQUgBaClcS1QAWjpR2yYmQOluwZKtjfb24bDUNCrRD93l59TAFIAWhpEKADdNWDwAcH2tjRgaJKZfk4/18RVLVWTApAC0JIDUQByoLTkQJpkpiCgn2viqpaqST93l59TAFIAWhowKADdNWDwAcH2tjRgaJKZfk4/18RVLVWTApAC0JID/fHHH+qYkdzcXKldu7alsnTKjAdEZmamJCYm2nYTSCh40m62dyj8ym5l0s/p53bzyVDU58iRIxITE6NO6Tj33HND8RO2LzPsFM70YDJFICcnR2JjY03lZSYSIAESIAESIIHKJbBr1y5p0qRJ5Vaikn6dAtACeLw5nHfeeZKXl+eqNwgsfTds2FDy8/OlZs2aFgjqlZV2s7318lhztaWf08/NeY5eubCCd/HFF0tBQYFayXNjogC00OpGDCAcyW1CCFPmtNuC82iUlX7O/q2Ru5quKv2cfm7aeTTNSAFooeE4YHDAsOA+2mSln9PPtXFWCxWln9PPLbiPllkpAC00GwcMDhgW3EebrPRz+rk2zmqhovRz+rkF99EyKwWghWb7+++/5YUXXpCnnnpKzjrrLAsl6ZWVdrO99fJYc7Wln9PPzXmOXrno5+7yc0/vpADUq6+ytiRAAiRAAiRAAiRgmQAFoGWELIAESIAESIAESIAE9CJAAahXe7G2JEACJEACJEACJGCZAAWgZYQsgARIgARIgARIgAT0IkABqFd7sbYkQAIkQAIkQAIkYJkABaAJhLt375bnnntOPv30Uzlw4IDUr19funXrJmPHjpXq1asXl/j999/LoEGDZOPGjXLBBRfIkCFDZNSoUSZ+0T5Znn/+efnoo49ky5YtylbchlIyhYWFnfHZe++9Jw8++KB9DClnTQKxGzfCDBgwQD777DOJioqSnj17ql3iVatWLeev2ffrjRs3ll9++cWrgrDxySeftG+lTdQsJSVFXnzxRdW/W7VqJa+++qpce+21JkrSJ8vEiRPlmWee8apws2bNZPv27foYEUBN169fr9r222+/lf3798sHH3wg99xzT3FO3I46YcIESU9PV+Nb69atJTU1VS699NIASrfvV/zZ3atXL3nzzTe9DOjQoYN88skn9jXKT80wNi1ZskT5cEREhNx4440ydepUgV8b6a+//pIRI0bIwoULBTuiYfPrr78udevW1dbuQCtOARgoKY/voUNkZGTIQw89JJdccon88MMP8sgjj0j37t1l+vTp6ps4U6pp06Zyyy23qGNitm7dKn369JGXX35Z+vXrZ+JX7ZEFAyOuzdmzZ4/MnTvXpwB84403pGPHjsWVRp4aNWrYwwgTtfBn98mTJ+XKK6+Uiy66SD1c8GDp0aOH8ovJkyeb+EV7ZoEATEpKUnYZ6ZxzzpGzzz7bnhU2USv0bbTdrFmz5LrrrlN9dtGiRfLzzz/LhRdeaKJEPbJAAC5evFjWrFlTXGG8vJx//vl6GBBgLT/++GP54osvJC4uTjp16nSGAIRAgHCAGIqJiZHx48er8fvHH3/UegzzZzcE4MGDBwVjt5FwvBmuO9U14RmEiYdrrrlGTpw4IWPGjFHPa7SlMWbhpR2TGvPnz1dXug4ePFiqVKmifMTpiQIwSC2Mhz7eEnNyclSJ+G/MCGIGwZgVxCzJ0qVLHfFGjc4ybNgwnwKw5Ft1kDBXejG+7Mbgescdd8i+ffuK3xwhIEaPHi2//vqr18xwpRthoQIQgGh3/HNqgujDA+O1115TJv7zzz/q7mvM4DttptOzDSEAMT5hdt8tCasVnmMVZv+wooMZoZEjRyoMuPISs0Ho+zqvYni2aUm78TcIQMx4wgecmjAW4yVu3bp10rZtW9W2WJ1799135f7771dmY7awefPm8uWXX8r111/vVBTKLgrAIDXvuHHj1FT5N998o0rEDAJmAT07E5YG27VrJ0eOHNH6rQr2+ROAGEQxnd6kSRPp37+/9O7dW0pbGg4S/gorxpfdTz/9tCxfvtzr4Zmbm6vs37Rpk1x11VUVVsdQ/hAEIJZMjh8/ri5Sf/jhh2X48OGOWeY+duyYREZGqpkwz2VBLOfj4bhs2bJQ4q3UsiEA8SKLWRDM1t9www1qJgzt7NRUUgjhBT42NlY2b96sZvSNFB8fr/7/lVdecQQKXwIQzytMWGDWD8+qSZMmSZ06dRxhM4zIzs5WS/mY0W3ZsqUK42rfvr0UFBSolS0jNWrUSL3kYmxzcqIADELrwqmwnIDlX2NpLDExUS0fpKWlFf8Cpp1btGihpp/xhqFzKksAIj4SgwcepJmZmSqeZtq0aTJ06FCdTVZ192U3lvURG7dq1apiG4uKitQyw8qVK+XWW2/V3nYY8NJLL8nVV18ttWvXlg0bNqjwBoh7fO6EhBnc6OhoZRsEkJEQu4tZg6+++soJZpZqA2axCwsLVXwUQhgQD7h37161ZIZlfiemkkII7Y6YP/hBvXr1ik1+4IEH1AsswgOckEoTgIiBw5iN59auXbvUcilimTETFh4err3ZmMm/66671Ivc559/ruzBzB/GL0xWeCbE+958880qXtDJiQLQo3WxvOOvwX/66Se57LLLinNhgMTbYUJCgsyZM6f4c50EoBm7yxKAJTsMZscQV5Kfn2+rvhRMu3UWgGY4GA05b948efTRR5VwcMJ1iG4WgCU7Jx6UmAmBuEfcpxMTBeDpzS8l29eYDUVMKGbJdE+I9cNLDsRfgwYNKAC5BOzt0ogP+O2338r0cyzpGTF9eFhA+CFOAIIIgaNG0mkJuLx2w8byCEAE2CI+DkuHdhIJwbRb5yVgMxwMP9+2bZtaSkHcjOfOOl0fFm5eAi6tzRALiY1sWAp2YuISsG8BiPZGfByWgfGSp3PCxg6Eb2AnNGY4jcQlYES9MpWbAGb+MEWMpd8FCxacMUVubALBrqpq1aqp8jGlbmxJL/cP2ixDeQQgjlCZMWOGin3UPfnbBIKlM2On6OzZs+WJJ56QQ4cO2Ur4BrMN3nnnHRXvevjwYe3jWg0u2ASCJSAc/YKEpSPEweEh4uRNICX9ArO6sBuxgU4I3yjN731tAsEGEGwEQUIsN/q00zeBlOSDkx7Q/ogLxNKpjgnyBpu3sNFn7dq1ZxzlY2wCwTFl9913nzIRu/2xysdNIDq2eAXUGeIPM39YHsFRAZ7xETgGBAmOhRkRLAVjJyjiaHAMzMyZM7U+BgZn3UHIYcMDAsazsrKUvTgOB/EiK1asUEcJYFYUgeSrV69Wu+nwr+QZYxXQVEH7CX92G8fAYPML4h2x+xvHAvXt29cxx8BgQEQMHF58EBOG/0eQNOIbS54fFjTwlVAQ4ryw6QPxuxCCOAbm/fffV7OcTj4bDH30zjvvVOMaVjcQu4sdwYhZxkyQUxKELeK2kbA5C0vc8GnEtULwIAxoypQpXsfA4ExX3Y+BKctu2I7xGSIIzzDEACLu9ejRo2rDhJ1WbsrjhwMHDlRxfpj981yhwEYnnAuIhKVhxGlD4NesWVMJRiTEgzo9MQbQRAvDURA4WlrynFD1PAgaZ2nBsSAGdU6lHRYKe7DDGaIYO6GxMQADLFhAGKKDYXOM5xK5bgz82Q17sAkEtuJNE5s/ICLwIHHKQdDYzYwBFUIIQdNYSoHIffzxx7V9QPjyQxwBYxwEjd2fycnJ6kxAJycccYIlMoTBQPC1adNGMHuPXbFOSuifEHwlE/orxnbjIGjM4CMOEhxwMDDOddU5lWU3Vqyw6x27n2EzXmQxeYENfTq/9Pg6eQIx6RjTkYyDoDEL6HkQtDGZo3Ob+6s7BaA/Qvw7CZAACZAACZAACTiMAAWgwxqU5pAACZAACZAACZCAPwIUgP4I8e8kQAIkQAIkQAIk4DACFIAOa1CaQwIkQAIkQAIkQAL+CFAA+iPEv5MACZAACZAACZCAwwhQADqsQWkOCZAACZAACZAACfgjQAHojxD/TgIkQAIkQAIkQAIOI0AB6LAGpTkkQAIkQAIkQAIk4I8ABaA/Qvw7CZAACZAACZAACTiMAAWgwxqU5pAACVgjgLtA4+PjZefOnerKO7MJ1yHiLmjjjlGz5TAfCZAACYSCAAVgKKiyTBIggUojgHuZb7rpJnWn6ZIlS4rrgfu5W7ZsKT169FBXnPlKnTp1kri4OBk7dqwlGz788EN1VzIEpc7XIFqCwMwkQAK2JUABaNumYcVIgATMEtixY4fgDt/09HTp2rWrKgbC77vvvpONGzdK9erVSy06Ly9P3V+dm5sr0dHRZn9e5YMQRRlz586V22+/3VJZzEwCJEACwSZAARhsoiyPBEjAFgSSk5Nl4sSJsm3bNvn666+lc+fOSvy1atXKZ/2mT58uGRkZ6ntGmj9/vgwbNkwWLFggI0aMkPz8fLntttvkrbfekkWLFsmECRMEs4vdu3eXmTNnSnh4eHHePn36yPHjx+Xtt9+2BRNWggRIgAQMAhSA9AUSIAFHEjh16pS0a9dOCbKtW7fKkCFDZNy4cWXaevfdd0v9+vUlNTXVSwD269dPEhISZOrUqXL06FExlolr1aqlBGBOTo6K9YMo7NKlS3HeWbNmyZQpU2T37t2OZEyjSIAE9CVAAahv27HmJEACfghs375dmjdvLpdffrls2rRJqlatWmYOLBtDyI0fP95LAPbu3Vuys7MlNjZWfd6/f381q3fw4EGJiopSn3Xs2FEaN24sEH1GWr58udx7771qFpBxgHRXEiABOxGgALRTa7AuJEACQSUwatQoSUlJUeILs4AQaGWlZs2aSd++fdXuXSNhCXjQoEHy559/Fn+GWb/Fixer5WUj9ezZU80Oem48Wb16tSQmJkpRUZFEREQE1TYWRgIkQAJWCFAAWqHHvCRAArYlsGHDBnWcS2ZmpkyaNEnVc82aNRIWFuazzq1bt1Z5Jk+e7CUAEQP4+++/F3+G2MKlS5fKli1bij/r1auX+g4+NxLiCZOSkqSwsNC2nFgxEiABdxKgAHRnu9NqEnA0Acy4YTkXy7LYDIIYPCwDT5s2TQYMGODT9sGDB8uePXu8RJyxCcSMAMRS8tq1ayUrK8vRvGkcCZCAfgQoAPVrM9aYBEjAD4HHHntMVq5cqY59iYyMVN9OS0uTkSNHlrkUvGLFCrUEvG/fvuLdvFYEIDaOtG/f3iumkI1HAiRAAnYgQAFoh1ZgHUiABIJGYN26dUp0YeatTZs2XuV26NBBTpw44XMpGH9r1KiRzJs3T/BdJLMCcO/evRITE6N2CDdo0CBo9rEgEiABEggGAQrAYFBkGSRAAo4hgE0j2L27atUqSzaNHj1aCgoKZPbs2ZbKYWYSIAESCAUBCsBQUGWZJEAC2hLALCDO+xs6dKilu4BnzJgh3bp1k7p162rLghUnARJwLgEKQOe2LS0jARIgARIgARIggVIJUADSMUiABEiABEiABEjAZQQoAF3W4DSXBEiABEiABEiABCgA6QMkQAIkQAIkQAIk4DICFIAua3CaSwIkQAIkQAIkQAIUgPQBEiABEiABEiABEnAZAQpAlzU4zSUBEiABEiABEiABCkD6AAmQAAmQAAmQAAm4jAAFoMsanOaSAAmQAAmQAAmQAAUgfYAESIAESIAESIAEXEbg/7LWjUlEA4ysAAAAAElFTkSuQmCC" width="640">


### Attachments

* [EMF Calculations](https://github.com/mpewsey/emf)


### References

[1] EPRI AC Transmission Line Reference Book - 200 kV and Above, 2015 Edition, pp. 7-11 - 7-14, 7-19 - 7-26.
